    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_Mixing_Flow,  !- Name
    AHU Corner_Class_1_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_Mixing_Flow,  !- Name
    AHU Corner_Class_1_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_Mixing_Flow,  !- Name
    AHU Corridor_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_Mixing_Flow,  !- Name
    AHU Corridor_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_Mixing_Flow,  !- Name
    AHU Corridor_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Mdot_Min,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Mdot_Max,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_Tout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_MdotRequest,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_DesignVdot,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_Tout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_Wout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_MdotOut,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Mdot_Min,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Mdot_Max,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_Tout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_MdotRequest,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_DesignVdot,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_Tout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_Wout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_MdotOut,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_Mixing_Flow,  !- Name
    AHU Main_Corridor Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Mdot_Min,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Mdot_Max,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_Tout,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_MdotRequest,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_DesignVdot,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_Tout,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_Wout,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_MdotOut, !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Mdot_Min,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Mdot_Max,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_Tout,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_MdotRequest,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_DesignVdot,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_Tout,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_Wout,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_MdotOut, !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_Mixing_Flow,        !- Name
    AHU Mech Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Mdot_Min,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Mdot_Max,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_Tout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_MdotRequest,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_DesignVdot,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_Tout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_Wout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_MdotOut,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Mdot_Min,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Mdot_Max,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_Tout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_MdotRequest,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_DesignVdot,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_Tout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_Wout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_MdotOut,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_Mixing_Flow,  !- Name
    AHU Computer_Class Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Mdot_Min,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Mdot_Max,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_Tout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_MdotRequest,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_DesignVdot,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_Tout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_Wout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_MdotOut,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Mdot_Min,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Mdot_Max,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_Tout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_MdotRequest,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_DesignVdot,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_Tout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_Wout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_MdotOut,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_Mixing_Flow,  !- Name
    AHU Library_Media_Center Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Mdot_Min, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Mdot_Max, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_Tout,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_MdotRequest,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_DesignVdot,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_Tout, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_Wout, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_MdotOut,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Mdot_Min, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Mdot_Max, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_Tout,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_MdotRequest,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_DesignVdot,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_Tout, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_Wout, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_MdotOut,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_Mixing_Flow,     !- Name
    AHU Offices Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Min,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Max,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_Tout, !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_MdotRequest,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_DesignVdot,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Tout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Wout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_MdotOut,!- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Min,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Max,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_Tout, !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_MdotRequest,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_DesignVdot,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Tout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Wout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_MdotOut,!- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_Mixing_Flow,       !- Name
    AHU Lobby Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Mdot_Min,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Mdot_Max,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_Tout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_MdotRequest,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_DesignVdot,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_Tout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_Wout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_MdotOut,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Mdot_Min,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Mdot_Max,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_Tout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_MdotRequest,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_DesignVdot,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_Tout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_Wout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_MdotOut,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_Mixing_Flow,   !- Name
    AHU Cafeteria Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Mdot_Min, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Mdot_Max, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_Tout,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_MdotRequest,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_DesignVdot,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_Tout, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_Wout, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_MdotOut,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Mdot_Min, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Mdot_Max, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_Tout,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_MdotRequest,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_DesignVdot,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_Tout, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_Wout, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_MdotOut,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_Mixing_Flow,     !- Name
    AHU Kitchen Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Mdot_Min,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Mdot_Max,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_Tout,   !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_MdotRequest,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_DesignVdot,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_Tout,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_Wout,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_MdotOut,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Mdot_Min,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Mdot_Max,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_Tout,   !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_MdotRequest,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_DesignVdot,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_Tout,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_Wout,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_MdotOut,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_Mixing_Flow,         !- Name
    AHU Gym Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Mdot_Min,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Mdot_Max,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_Tout,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_MdotRequest,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_DesignVdot,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_Tout,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_Wout,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_MdotOut, !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Mdot_Min,    !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Mdot_Max,    !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_Toutlet,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_MdotRequest,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_DesignVdot,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_Toutlet, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_Woutlet, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_MdotOut, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_Mixing_Flow,        !- Name
    AHU Bath Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_CWCoil_ModelInput,  !- Program Name 1
    Main_Corridor_CW_Coil_Sim_Model,  !- Program Name 2
    Main_Corridor_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_HWCoil_ModelInput,  !- Program Name 1
    Main_Corridor_HW_Coil_Sim_Model,  !- Program Name 2
    Main_Corridor_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Main_Corridor_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_CWCoil_ModelInput,  !- Program Name 1
    Mech_CW_Coil_Sim_Model,  !- Program Name 2
    Mech_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Mech Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_HWCoil_ModelInput,  !- Program Name 1
    Mech_HW_Coil_Sim_Model,  !- Program Name 2
    Mech_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Mech Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Mixing Box Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Mech_MixingProgram;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_CWCoil_ModelInput,  !- Program Name 1
    Computer_Class_CW_Coil_Sim_Model,  !- Program Name 2
    Computer_Class_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_HWCoil_ModelInput,  !- Program Name 1
    Computer_Class_HW_Coil_Sim_Model,  !- Program Name 2
    Computer_Class_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Computer_Class_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_CWCoil_ModelInput,  !- Program Name 1
    Library_Media_Center_CW_Coil_Sim_Model,  !- Program Name 2
    Library_Media_Center_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_HWCoil_ModelInput,  !- Program Name 1
    Library_Media_Center_HW_Coil_Sim_Model,  !- Program Name 2
    Library_Media_Center_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Library_Media_Center_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_CWCoil_ModelInput,  !- Program Name 1
    Offices_CW_Coil_Sim_Model,  !- Program Name 2
    Offices_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Offices Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_HWCoil_ModelInput,  !- Program Name 1
    Offices_HW_Coil_Sim_Model,  !- Program Name 2
    Offices_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Offices Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Offices_MixingProgram;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_CWCoil_ModelInput, !- Program Name 1
    Lobby_CW_Coil_Sim_Model, !- Program Name 2
    Lobby_CWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_HWCoil_ModelInput, !- Program Name 1
    Lobby_HW_Coil_Sim_Model, !- Program Name 2
    Lobby_HWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Mixing Box Manager,!- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Lobby_MixingProgram;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_CWCoil_ModelInput,  !- Program Name 1
    Cafeteria_CW_Coil_Sim_Model,  !- Program Name 2
    Cafeteria_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_HWCoil_ModelInput,  !- Program Name 1
    Cafeteria_HW_Coil_Sim_Model,  !- Program Name 2
    Cafeteria_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Cafeteria_MixingProgram; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_CWCoil_ModelInput,  !- Program Name 1
    Kitchen_CW_Coil_Sim_Model,  !- Program Name 2
    Kitchen_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_HWCoil_ModelInput,  !- Program Name 1
    Kitchen_HW_Coil_Sim_Model,  !- Program Name 2
    Kitchen_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Kitchen_MixingProgram;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_CWCoil_ModelInput,   !- Program Name 1
    Gym_CW_Coil_Sim_Model,   !- Program Name 2
    Gym_CWCoil_ModelOuput;   !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Gym Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_HWCoil_ModelInput,   !- Program Name 1
    Gym_HW_Coil_Sim_Model,   !- Program Name 2
    Gym_HWCoil_ModelOuput;   !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Gym Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Mixing Box Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Gym_MixingProgram;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_CWCoil_ModelInput,  !- Program Name 1
    Bath_CW_Coil_Sim_Model,  !- Program Name 2
    Bath_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Bath Cooling Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_HWCoil_ModelInput,  !- Program Name 1
    Bath_HW_Coil_Sim_Model,  !- Program Name 2
    Bath_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Bath Heating Coil Init Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Mixing Box Manager, !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    Bath_MixingProgram;      !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_1_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_1_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tinlet Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_1_CWcoil_Coil_Eff * Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Corner_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_CWCoil_Asad * temp +Corner_Class_1_Pod_1_CWCoil_Bsad* ( Corner_Class_1_Pod_1_CWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_CWCoil_InletCoeff*Corner_Class_1_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_1_CWCoil_Water_Mdot < Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd * (Corner_Class_1_Pod_1_CWCoil_Water_Mdot*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd * (Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWcoil_Air_Tout          = Corner_Class_1_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWcoil_Air_Wout          = Corner_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_1_CWcoil_Water_Tout        = Corner_Class_1_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_1_CWCoil_U = 1050,  !- A7
    Set Corner_Class_1_Pod_1_CWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_1_CWCoil_UA = Corner_Class_1_Pod_1_CWCoil_U*Corner_Class_1_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_1_CWCoil_UA + 0.25*Corner_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_1_CWCoil_Bsad =  ((Corner_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_1_CWCoil_Bcd = ((Corner_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET CORNER_CLASS_1_POD_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set CORNER_CLASS_1_POD_1_CWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_1_CWCoil_Air_cp/Corner_Class_1_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_1_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_1_HWCoil_Air_Toutlet = Corner_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_1_HWCoil_Air_Woutlet = Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_1_HWCoil_Air_MdotOut = Corner_Class_1_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_1_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_1_HWcoil_Air_Toutlet = Corner_Class_1_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_1_HWcoil_Air_Woutlet = Corner_Class_1_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut = Corner_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_1_HWcoil_Water_Toutlet = Corner_Class_1_Pod_1_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Water_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_1_HWCoil_Coil_Eff * Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tsp Corner_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_HWCoil_Asad * temp +Corner_Class_1_Pod_1_HWCoil_Bsad* ( Corner_Class_1_Pod_1_HWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_HWCoil_InletCoeff*Corner_Class_1_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_1_HWCoil_Water_Mdot < Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Toutlet + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Toutlet + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWcoil_Air_Tout          = Corner_Class_1_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWcoil_Air_Wout          = Corner_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_1_HWcoil_Water_Tout        = Corner_Class_1_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_1_HWCoil_U = 650,  !- A7
    Set Corner_Class_1_Pod_1_HWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_1_HWCoil_UA = Corner_Class_1_Pod_1_HWCoil_U*Corner_Class_1_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_1_HWCoil_UA + 0.25*Corner_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_1_HWCoil_Bsad =  ((Corner_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_1_HWCoil_Bcd = ((Corner_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET CORNER_CLASS_1_POD_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set CORNER_CLASS_1_POD_1_HWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_1_HWCoil_Air_cp/Corner_Class_1_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_1_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_1_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tinlet Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_1_CWcoil_Coil_Eff * Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Corner_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_CWCoil_Asad * temp +Corner_Class_2_Pod_1_CWCoil_Bsad* ( Corner_Class_2_Pod_1_CWCoil_Water_Toutlet + Corner_Class_2_Pod_1_CWCoil_InletCoeff*Corner_Class_2_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_1_CWCoil_Water_Mdot < Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd * (Corner_Class_2_Pod_1_CWCoil_Water_Mdot*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd * (Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWcoil_Air_Tout          = Corner_Class_2_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWcoil_Air_Wout          = Corner_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_1_CWcoil_Water_Tout        = Corner_Class_2_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_1_CWCoil_U = 1050,  !- A7
    Set Corner_Class_2_Pod_1_CWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_1_CWCoil_UA = Corner_Class_2_Pod_1_CWCoil_U*Corner_Class_2_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_1_CWCoil_UA + 0.25*Corner_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_1_CWCoil_Bsad =  ((Corner_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_1_CWCoil_Bcd = ((Corner_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_1_CWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_1_CWCoil_Air_cp/Corner_Class_2_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_1_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_1_HWCoil_Air_Toutlet = Corner_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_1_HWCoil_Air_Woutlet = Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_1_HWCoil_Air_MdotOut = Corner_Class_2_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_1_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_1_HWcoil_Air_Toutlet = Corner_Class_2_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_1_HWcoil_Air_Woutlet = Corner_Class_2_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut = Corner_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_1_HWcoil_Water_Toutlet = Corner_Class_2_Pod_1_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Water_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_1_HWCoil_Coil_Eff * Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tsp Corner_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_HWCoil_Asad * temp +Corner_Class_2_Pod_1_HWCoil_Bsad* ( Corner_Class_2_Pod_1_HWCoil_Water_Toutlet + Corner_Class_2_Pod_1_HWCoil_InletCoeff*Corner_Class_2_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_1_HWCoil_Water_Mdot < Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Toutlet + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Toutlet + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWcoil_Air_Tout          = Corner_Class_2_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWcoil_Air_Wout          = Corner_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_1_HWcoil_Water_Tout        = Corner_Class_2_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_1_HWCoil_U = 650,  !- A7
    Set Corner_Class_2_Pod_1_HWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_1_HWCoil_UA = Corner_Class_2_Pod_1_HWCoil_U*Corner_Class_2_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_1_HWCoil_UA + 0.25*Corner_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_1_HWCoil_Bsad =  ((Corner_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_1_HWCoil_Bcd = ((Corner_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_1_HWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_1_HWCoil_Air_cp/Corner_Class_2_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_2_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_2_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tinlet Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_2_CWcoil_Coil_Eff * Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Corner_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_CWCoil_Asad * temp +Corner_Class_1_Pod_2_CWCoil_Bsad* ( Corner_Class_1_Pod_2_CWCoil_Water_Toutlet + Corner_Class_1_Pod_2_CWCoil_InletCoeff*Corner_Class_1_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_2_CWCoil_Water_Mdot < Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd * (Corner_Class_1_Pod_2_CWCoil_Water_Mdot*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd * (Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWcoil_Air_Tout          = Corner_Class_1_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWcoil_Air_Wout          = Corner_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_2_CWcoil_Water_Tout        = Corner_Class_1_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_2_CWCoil_U = 1050,  !- A7
    Set Corner_Class_1_Pod_2_CWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_2_CWCoil_UA = Corner_Class_1_Pod_2_CWCoil_U*Corner_Class_1_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_2_CWCoil_UA + 0.25*Corner_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_2_CWCoil_Bsad =  ((Corner_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_2_CWCoil_Bcd = ((Corner_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_2_CWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_2_CWCoil_Air_cp/Corner_Class_1_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_2_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_2_HWCoil_Air_Toutlet = Corner_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_2_HWCoil_Air_Woutlet = Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_2_HWCoil_Air_MdotOut = Corner_Class_1_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_2_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_2_HWcoil_Air_Toutlet = Corner_Class_1_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_2_HWcoil_Air_Woutlet = Corner_Class_1_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut = Corner_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_2_HWcoil_Water_Toutlet = Corner_Class_1_Pod_2_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Water_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_2_HWCoil_Coil_Eff * Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tsp Corner_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_HWCoil_Asad * temp +Corner_Class_1_Pod_2_HWCoil_Bsad* ( Corner_Class_1_Pod_2_HWCoil_Water_Toutlet + Corner_Class_1_Pod_2_HWCoil_InletCoeff*Corner_Class_1_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_2_HWCoil_Water_Mdot < Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Toutlet + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Toutlet + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWcoil_Air_Tout          = Corner_Class_1_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWcoil_Air_Wout          = Corner_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_2_HWcoil_Water_Tout        = Corner_Class_1_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_2_HWCoil_U = 650,  !- A7
    Set Corner_Class_1_Pod_2_HWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_2_HWCoil_UA = Corner_Class_1_Pod_2_HWCoil_U*Corner_Class_1_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_2_HWCoil_UA + 0.25*Corner_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_2_HWCoil_Bsad =  ((Corner_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_2_HWCoil_Bcd = ((Corner_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_2_HWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_2_HWCoil_Air_cp/Corner_Class_1_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_2_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_2_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tinlet Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_2_CWcoil_Coil_Eff * Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Corner_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_CWCoil_Asad * temp +Corner_Class_2_Pod_2_CWCoil_Bsad* ( Corner_Class_2_Pod_2_CWCoil_Water_Toutlet + Corner_Class_2_Pod_2_CWCoil_InletCoeff*Corner_Class_2_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_2_CWCoil_Water_Mdot < Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd * (Corner_Class_2_Pod_2_CWCoil_Water_Mdot*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd * (Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWcoil_Air_Tout          = Corner_Class_2_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWcoil_Air_Wout          = Corner_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_2_CWcoil_Water_Tout        = Corner_Class_2_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_2_CWCoil_U = 1050,  !- A7
    Set Corner_Class_2_Pod_2_CWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_2_CWCoil_UA = Corner_Class_2_Pod_2_CWCoil_U*Corner_Class_2_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_2_CWCoil_UA + 0.25*Corner_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_2_CWCoil_Bsad =  ((Corner_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_2_CWCoil_Bcd = ((Corner_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_2_CWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_2_CWCoil_Air_cp/Corner_Class_2_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_2_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_2_HWCoil_Air_Toutlet = Corner_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_2_HWCoil_Air_Woutlet = Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_2_HWCoil_Air_MdotOut = Corner_Class_2_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_2_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_2_HWcoil_Air_Toutlet = Corner_Class_2_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_2_HWcoil_Air_Woutlet = Corner_Class_2_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut = Corner_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_2_HWcoil_Water_Toutlet = Corner_Class_2_Pod_2_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Water_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_2_HWCoil_Coil_Eff * Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tsp Corner_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_HWCoil_Asad * temp +Corner_Class_2_Pod_2_HWCoil_Bsad* ( Corner_Class_2_Pod_2_HWCoil_Water_Toutlet + Corner_Class_2_Pod_2_HWCoil_InletCoeff*Corner_Class_2_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_2_HWCoil_Water_Mdot < Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Toutlet + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Toutlet + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWcoil_Air_Tout          = Corner_Class_2_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWcoil_Air_Wout          = Corner_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_2_HWcoil_Water_Tout        = Corner_Class_2_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_2_HWCoil_U = 650,  !- A7
    Set Corner_Class_2_Pod_2_HWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_2_HWCoil_UA = Corner_Class_2_Pod_2_HWCoil_U*Corner_Class_2_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_2_HWCoil_UA + 0.25*Corner_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_2_HWCoil_Bsad =  ((Corner_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_2_HWCoil_Bcd = ((Corner_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_2_HWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_2_HWCoil_Air_cp/Corner_Class_2_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_3_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_3_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tinlet Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_3_CWcoil_Coil_Eff * Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Corner_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_CWCoil_Asad * temp +Corner_Class_1_Pod_3_CWCoil_Bsad* ( Corner_Class_1_Pod_3_CWCoil_Water_Toutlet + Corner_Class_1_Pod_3_CWCoil_InletCoeff*Corner_Class_1_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_3_CWCoil_Water_Mdot < Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd * (Corner_Class_1_Pod_3_CWCoil_Water_Mdot*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd * (Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWcoil_Air_Tout          = Corner_Class_1_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWcoil_Air_Wout          = Corner_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_3_CWcoil_Water_Tout        = Corner_Class_1_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_3_CWCoil_U = 1050,  !- A7
    Set Corner_Class_1_Pod_3_CWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_3_CWCoil_UA = Corner_Class_1_Pod_3_CWCoil_U*Corner_Class_1_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_3_CWCoil_UA + 0.25*Corner_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_3_CWCoil_Bsad =  ((Corner_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_3_CWCoil_Bcd = ((Corner_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_3_CWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_3_CWCoil_Air_cp/Corner_Class_1_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_3_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_3_HWCoil_Air_Toutlet = Corner_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_3_HWCoil_Air_Woutlet = Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_3_HWCoil_Air_MdotOut = Corner_Class_1_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_3_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_1_Pod_3_HWcoil_Air_Toutlet = Corner_Class_1_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_3_HWcoil_Air_Woutlet = Corner_Class_1_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut = Corner_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_3_HWcoil_Water_Toutlet = Corner_Class_1_Pod_3_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Water_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_3_HWCoil_Coil_Eff * Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tsp Corner_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_HWCoil_Asad * temp +Corner_Class_1_Pod_3_HWCoil_Bsad* ( Corner_Class_1_Pod_3_HWCoil_Water_Toutlet + Corner_Class_1_Pod_3_HWCoil_InletCoeff*Corner_Class_1_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_3_HWCoil_Water_Mdot < Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Toutlet + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Toutlet + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Toutlet) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWcoil_Air_Tout          = Corner_Class_1_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWcoil_Air_Wout          = Corner_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_3_HWcoil_Water_Tout        = Corner_Class_1_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_1_Pod_3_HWCoil_U = 650,  !- A7
    Set Corner_Class_1_Pod_3_HWCoil_A = 1,  !- A8
    Set Corner_Class_1_Pod_3_HWCoil_UA = Corner_Class_1_Pod_3_HWCoil_U*Corner_Class_1_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_1_Pod_3_HWCoil_UA + 0.25*Corner_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_3_HWCoil_Bsad =  ((Corner_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_3_HWCoil_Bcd = ((Corner_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_3_HWCoil_InletCoeff  = (0.25*Corner_Class_1_Pod_3_HWCoil_Air_cp/Corner_Class_1_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_3_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_3_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tinlet Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_3_CWcoil_Coil_Eff * Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Corner_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_CWCoil_Asad * temp +Corner_Class_2_Pod_3_CWCoil_Bsad* ( Corner_Class_2_Pod_3_CWCoil_Water_Toutlet + Corner_Class_2_Pod_3_CWCoil_InletCoeff*Corner_Class_2_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_3_CWCoil_Water_Mdot < Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd * (Corner_Class_2_Pod_3_CWCoil_Water_Mdot*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd * (Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWcoil_Air_Tout          = Corner_Class_2_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWcoil_Air_Wout          = Corner_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_3_CWcoil_Water_Tout        = Corner_Class_2_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_3_CWCoil_U = 1050,  !- A7
    Set Corner_Class_2_Pod_3_CWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_3_CWCoil_UA = Corner_Class_2_Pod_3_CWCoil_U*Corner_Class_2_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_3_CWCoil_UA + 0.25*Corner_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_3_CWCoil_Bsad =  ((Corner_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_3_CWCoil_Bcd = ((Corner_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_3_CWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_3_CWCoil_Air_cp/Corner_Class_2_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_3_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_3_HWCoil_Air_Toutlet = Corner_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_3_HWCoil_Air_Woutlet = Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_3_HWCoil_Air_MdotOut = Corner_Class_2_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_3_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corner_Class_2_Pod_3_HWcoil_Air_Toutlet = Corner_Class_2_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_3_HWcoil_Air_Woutlet = Corner_Class_2_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut = Corner_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_3_HWcoil_Water_Toutlet = Corner_Class_2_Pod_3_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Water_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_3_HWCoil_Coil_Eff * Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tsp Corner_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_HWCoil_Asad * temp +Corner_Class_2_Pod_3_HWCoil_Bsad* ( Corner_Class_2_Pod_3_HWCoil_Water_Toutlet + Corner_Class_2_Pod_3_HWCoil_InletCoeff*Corner_Class_2_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_3_HWCoil_Water_Mdot < Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Toutlet + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Toutlet + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Toutlet) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWcoil_Air_Tout          = Corner_Class_2_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWcoil_Air_Wout          = Corner_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_3_HWcoil_Water_Tout        = Corner_Class_2_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corner_Class_2_Pod_3_HWCoil_U = 650,  !- A7
    Set Corner_Class_2_Pod_3_HWCoil_A = 1,  !- A8
    Set Corner_Class_2_Pod_3_HWCoil_UA = Corner_Class_2_Pod_3_HWCoil_U*Corner_Class_2_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corner_Class_2_Pod_3_HWCoil_UA + 0.25*Corner_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_3_HWCoil_Bsad =  ((Corner_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_3_HWCoil_Bcd = ((Corner_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_3_HWCoil_InletCoeff  = (0.25*Corner_Class_2_Pod_3_HWCoil_Air_cp/Corner_Class_2_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_1_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_1_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tinlet Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_1_CWcoil_Coil_Eff * Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Multi_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_CWCoil_Asad * temp +Multi_Class_1_Pod_1_CWCoil_Bsad* ( Multi_Class_1_Pod_1_CWCoil_Water_Toutlet + Multi_Class_1_Pod_1_CWCoil_InletCoeff*Multi_Class_1_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_1_CWCoil_Water_Mdot < Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd * (Multi_Class_1_Pod_1_CWCoil_Water_Mdot*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd * (Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWcoil_Air_Tout          = Multi_Class_1_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWcoil_Air_Wout          = Multi_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_1_CWcoil_Water_Tout        = Multi_Class_1_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_1_CWCoil_U = 1050,  !- A7
    Set Multi_Class_1_Pod_1_CWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_1_CWCoil_UA = Multi_Class_1_Pod_1_CWCoil_U*Multi_Class_1_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_1_CWCoil_UA + 0.25*Multi_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_1_CWCoil_Bsad =  ((Multi_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_1_CWCoil_Bcd = ((Multi_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_1_CWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_1_CWCoil_Air_cp/Multi_Class_1_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_1_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_1_HWCoil_Air_Toutlet = Multi_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_1_HWCoil_Air_Woutlet = Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_1_HWCoil_Air_MdotOut = Multi_Class_1_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_1_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_1_HWcoil_Air_Toutlet = Multi_Class_1_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_1_HWcoil_Air_Woutlet = Multi_Class_1_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut = Multi_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_1_HWcoil_Water_Toutlet = Multi_Class_1_Pod_1_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Air_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Water_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_1_HWCoil_Coil_Eff * Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_HWcoil_Air_Tsp Multi_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_HWCoil_Asad * temp +Multi_Class_1_Pod_1_HWCoil_Bsad* ( Multi_Class_1_Pod_1_HWCoil_Water_Toutlet + Multi_Class_1_Pod_1_HWCoil_InletCoeff*Multi_Class_1_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_1_HWCoil_Water_Mdot < Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Toutlet + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Toutlet + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWcoil_Air_Tout          = Multi_Class_1_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWcoil_Air_Wout          = Multi_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_1_HWcoil_Water_Tout        = Multi_Class_1_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_1_HWCoil_U = 650,  !- A7
    Set Multi_Class_1_Pod_1_HWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_1_HWCoil_UA = Multi_Class_1_Pod_1_HWCoil_U*Multi_Class_1_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_1_HWCoil_UA + 0.25*Multi_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_1_HWCoil_Bsad =  ((Multi_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_1_HWCoil_Bcd = ((Multi_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_1_HWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_1_HWCoil_Air_cp/Multi_Class_1_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_1_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_1_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tinlet Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_1_CWcoil_Coil_Eff * Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Multi_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_CWCoil_Asad * temp +Multi_Class_2_Pod_1_CWCoil_Bsad* ( Multi_Class_2_Pod_1_CWCoil_Water_Toutlet + Multi_Class_2_Pod_1_CWCoil_InletCoeff*Multi_Class_2_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_1_CWCoil_Water_Mdot < Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd * (Multi_Class_2_Pod_1_CWCoil_Water_Mdot*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd * (Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWcoil_Air_Tout          = Multi_Class_2_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWcoil_Air_Wout          = Multi_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_1_CWcoil_Water_Tout        = Multi_Class_2_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_1_CWCoil_U = 1050,  !- A7
    Set Multi_Class_2_Pod_1_CWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_1_CWCoil_UA = Multi_Class_2_Pod_1_CWCoil_U*Multi_Class_2_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_1_CWCoil_UA + 0.25*Multi_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_1_CWCoil_Bsad =  ((Multi_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_1_CWCoil_Bcd = ((Multi_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_1_CWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_1_CWCoil_Air_cp/Multi_Class_2_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_1_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_1_HWCoil_Air_Toutlet = Multi_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_1_HWCoil_Air_Woutlet = Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_1_HWCoil_Air_MdotOut = Multi_Class_2_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_1_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_1_HWcoil_Air_Toutlet = Multi_Class_2_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_1_HWcoil_Air_Woutlet = Multi_Class_2_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut = Multi_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_1_HWcoil_Water_Toutlet = Multi_Class_2_Pod_1_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Air_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Water_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_1_HWCoil_Coil_Eff * Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_HWcoil_Air_Tsp Multi_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_HWCoil_Asad * temp +Multi_Class_2_Pod_1_HWCoil_Bsad* ( Multi_Class_2_Pod_1_HWCoil_Water_Toutlet + Multi_Class_2_Pod_1_HWCoil_InletCoeff*Multi_Class_2_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_1_HWCoil_Water_Mdot < Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Toutlet + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Toutlet + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWcoil_Air_Tout          = Multi_Class_2_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWcoil_Air_Wout          = Multi_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_1_HWcoil_Water_Tout        = Multi_Class_2_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_1_HWCoil_U = 650,  !- A7
    Set Multi_Class_2_Pod_1_HWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_1_HWCoil_UA = Multi_Class_2_Pod_1_HWCoil_U*Multi_Class_2_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_1_HWCoil_UA + 0.25*Multi_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_1_HWCoil_Bsad =  ((Multi_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_1_HWCoil_Bcd = ((Multi_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_1_HWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_1_HWCoil_Air_cp/Multi_Class_2_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_2_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_2_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tinlet Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_2_CWcoil_Coil_Eff * Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Multi_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_CWCoil_Asad * temp +Multi_Class_1_Pod_2_CWCoil_Bsad* ( Multi_Class_1_Pod_2_CWCoil_Water_Toutlet + Multi_Class_1_Pod_2_CWCoil_InletCoeff*Multi_Class_1_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_2_CWCoil_Water_Mdot < Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd * (Multi_Class_1_Pod_2_CWCoil_Water_Mdot*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd * (Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWcoil_Air_Tout          = Multi_Class_1_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWcoil_Air_Wout          = Multi_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_2_CWcoil_Water_Tout        = Multi_Class_1_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_2_CWCoil_U = 1050,  !- A7
    Set Multi_Class_1_Pod_2_CWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_2_CWCoil_UA = Multi_Class_1_Pod_2_CWCoil_U*Multi_Class_1_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_2_CWCoil_UA + 0.25*Multi_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_2_CWCoil_Bsad =  ((Multi_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_2_CWCoil_Bcd = ((Multi_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_2_CWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_2_CWCoil_Air_cp/Multi_Class_1_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_2_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_2_HWCoil_Air_Toutlet = Multi_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_2_HWCoil_Air_Woutlet = Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_2_HWCoil_Air_MdotOut = Multi_Class_1_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_2_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_2_HWcoil_Air_Toutlet = Multi_Class_1_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_2_HWcoil_Air_Woutlet = Multi_Class_1_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut = Multi_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_2_HWcoil_Water_Toutlet = Multi_Class_1_Pod_2_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Air_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Water_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_2_HWCoil_Coil_Eff * Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_HWcoil_Air_Tsp Multi_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_HWCoil_Asad * temp +Multi_Class_1_Pod_2_HWCoil_Bsad* ( Multi_Class_1_Pod_2_HWCoil_Water_Toutlet + Multi_Class_1_Pod_2_HWCoil_InletCoeff*Multi_Class_1_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_2_HWCoil_Water_Mdot < Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Toutlet + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Toutlet + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWcoil_Air_Tout          = Multi_Class_1_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWcoil_Air_Wout          = Multi_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_2_HWcoil_Water_Tout        = Multi_Class_1_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_2_HWCoil_U = 650,  !- A7
    Set Multi_Class_1_Pod_2_HWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_2_HWCoil_UA = Multi_Class_1_Pod_2_HWCoil_U*Multi_Class_1_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_2_HWCoil_UA + 0.25*Multi_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_2_HWCoil_Bsad =  ((Multi_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_2_HWCoil_Bcd = ((Multi_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_2_HWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_2_HWCoil_Air_cp/Multi_Class_1_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_2_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_2_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tinlet Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_2_CWcoil_Coil_Eff * Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Multi_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_CWCoil_Asad * temp +Multi_Class_2_Pod_2_CWCoil_Bsad* ( Multi_Class_2_Pod_2_CWCoil_Water_Toutlet + Multi_Class_2_Pod_2_CWCoil_InletCoeff*Multi_Class_2_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_2_CWCoil_Water_Mdot < Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd * (Multi_Class_2_Pod_2_CWCoil_Water_Mdot*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd * (Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWcoil_Air_Tout          = Multi_Class_2_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWcoil_Air_Wout          = Multi_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_2_CWcoil_Water_Tout        = Multi_Class_2_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_2_CWCoil_U = 1050,  !- A7
    Set Multi_Class_2_Pod_2_CWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_2_CWCoil_UA = Multi_Class_2_Pod_2_CWCoil_U*Multi_Class_2_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_2_CWCoil_UA + 0.25*Multi_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_2_CWCoil_Bsad =  ((Multi_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_2_CWCoil_Bcd = ((Multi_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_2_CWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_2_CWCoil_Air_cp/Multi_Class_2_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_2_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_2_HWCoil_Air_Toutlet = Multi_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_2_HWCoil_Air_Woutlet = Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_2_HWCoil_Air_MdotOut = Multi_Class_2_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_2_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_2_HWcoil_Air_Toutlet = Multi_Class_2_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_2_HWcoil_Air_Woutlet = Multi_Class_2_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut = Multi_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_2_HWcoil_Water_Toutlet = Multi_Class_2_Pod_2_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Air_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Water_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_2_HWCoil_Coil_Eff * Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_HWcoil_Air_Tsp Multi_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_HWCoil_Asad * temp +Multi_Class_2_Pod_2_HWCoil_Bsad* ( Multi_Class_2_Pod_2_HWCoil_Water_Toutlet + Multi_Class_2_Pod_2_HWCoil_InletCoeff*Multi_Class_2_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_2_HWCoil_Water_Mdot < Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Toutlet + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Toutlet + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWcoil_Air_Tout          = Multi_Class_2_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWcoil_Air_Wout          = Multi_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_2_HWcoil_Water_Tout        = Multi_Class_2_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_2_HWCoil_U = 650,  !- A7
    Set Multi_Class_2_Pod_2_HWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_2_HWCoil_UA = Multi_Class_2_Pod_2_HWCoil_U*Multi_Class_2_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_2_HWCoil_UA + 0.25*Multi_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_2_HWCoil_Bsad =  ((Multi_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_2_HWCoil_Bcd = ((Multi_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_2_HWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_2_HWCoil_Air_cp/Multi_Class_2_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_3_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_3_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tinlet Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_3_CWcoil_Coil_Eff * Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Multi_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_CWCoil_Asad * temp +Multi_Class_1_Pod_3_CWCoil_Bsad* ( Multi_Class_1_Pod_3_CWCoil_Water_Toutlet + Multi_Class_1_Pod_3_CWCoil_InletCoeff*Multi_Class_1_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_3_CWCoil_Water_Mdot < Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd * (Multi_Class_1_Pod_3_CWCoil_Water_Mdot*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd * (Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWcoil_Air_Tout          = Multi_Class_1_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWcoil_Air_Wout          = Multi_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_3_CWcoil_Water_Tout        = Multi_Class_1_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_3_CWCoil_U = 1050,  !- A7
    Set Multi_Class_1_Pod_3_CWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_3_CWCoil_UA = Multi_Class_1_Pod_3_CWCoil_U*Multi_Class_1_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_3_CWCoil_UA + 0.25*Multi_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_3_CWCoil_Bsad =  ((Multi_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_3_CWCoil_Bcd = ((Multi_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_3_CWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_3_CWCoil_Air_cp/Multi_Class_1_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_3_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_3_HWCoil_Air_Toutlet = Multi_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_3_HWCoil_Air_Woutlet = Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_3_HWCoil_Air_MdotOut = Multi_Class_1_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_3_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_1_Pod_3_HWcoil_Air_Toutlet = Multi_Class_1_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_3_HWcoil_Air_Woutlet = Multi_Class_1_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut = Multi_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_3_HWcoil_Water_Toutlet = Multi_Class_1_Pod_3_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Air_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Water_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_3_HWCoil_Coil_Eff * Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_HWcoil_Air_Tsp Multi_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_HWCoil_Asad * temp +Multi_Class_1_Pod_3_HWCoil_Bsad* ( Multi_Class_1_Pod_3_HWCoil_Water_Toutlet + Multi_Class_1_Pod_3_HWCoil_InletCoeff*Multi_Class_1_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_3_HWCoil_Water_Mdot < Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Toutlet + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Toutlet + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Toutlet) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWcoil_Air_Tout          = Multi_Class_1_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWcoil_Air_Wout          = Multi_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_3_HWcoil_Water_Tout        = Multi_Class_1_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_1_Pod_3_HWCoil_U = 650,  !- A7
    Set Multi_Class_1_Pod_3_HWCoil_A = 1,  !- A8
    Set Multi_Class_1_Pod_3_HWCoil_UA = Multi_Class_1_Pod_3_HWCoil_U*Multi_Class_1_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_1_Pod_3_HWCoil_UA + 0.25*Multi_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_3_HWCoil_Bsad =  ((Multi_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_3_HWCoil_Bcd = ((Multi_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_3_HWCoil_InletCoeff  = (0.25*Multi_Class_1_Pod_3_HWCoil_Air_cp/Multi_Class_1_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_3_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_3_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tinlet Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_3_CWcoil_Coil_Eff * Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Multi_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_CWCoil_Asad * temp +Multi_Class_2_Pod_3_CWCoil_Bsad* ( Multi_Class_2_Pod_3_CWCoil_Water_Toutlet + Multi_Class_2_Pod_3_CWCoil_InletCoeff*Multi_Class_2_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_3_CWCoil_Water_Mdot < Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd * (Multi_Class_2_Pod_3_CWCoil_Water_Mdot*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd * (Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWcoil_Air_Tout          = Multi_Class_2_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWcoil_Air_Wout          = Multi_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_3_CWcoil_Water_Tout        = Multi_Class_2_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_3_CWCoil_U = 1050,  !- A7
    Set Multi_Class_2_Pod_3_CWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_3_CWCoil_UA = Multi_Class_2_Pod_3_CWCoil_U*Multi_Class_2_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_3_CWCoil_UA + 0.25*Multi_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_3_CWCoil_Bsad =  ((Multi_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_3_CWCoil_Bcd = ((Multi_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_3_CWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_3_CWCoil_Air_cp/Multi_Class_2_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_3_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_3_HWCoil_Air_Toutlet = Multi_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_3_HWCoil_Air_Woutlet = Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_3_HWCoil_Air_MdotOut = Multi_Class_2_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_3_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Multi_Class_2_Pod_3_HWcoil_Air_Toutlet = Multi_Class_2_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_3_HWcoil_Air_Woutlet = Multi_Class_2_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut = Multi_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_3_HWcoil_Water_Toutlet = Multi_Class_2_Pod_3_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Air_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Water_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_3_HWCoil_Coil_Eff * Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_HWcoil_Air_Tsp Multi_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_HWCoil_Asad * temp +Multi_Class_2_Pod_3_HWCoil_Bsad* ( Multi_Class_2_Pod_3_HWCoil_Water_Toutlet + Multi_Class_2_Pod_3_HWCoil_InletCoeff*Multi_Class_2_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_3_HWCoil_Water_Mdot < Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Toutlet + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Toutlet + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Toutlet) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWcoil_Air_Tout          = Multi_Class_2_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWcoil_Air_Wout          = Multi_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_3_HWcoil_Water_Tout        = Multi_Class_2_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Multi_Class_2_Pod_3_HWCoil_U = 650,  !- A7
    Set Multi_Class_2_Pod_3_HWCoil_A = 1,  !- A8
    Set Multi_Class_2_Pod_3_HWCoil_UA = Multi_Class_2_Pod_3_HWCoil_U*Multi_Class_2_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Multi_Class_2_Pod_3_HWCoil_UA + 0.25*Multi_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_3_HWCoil_Bsad =  ((Multi_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_3_HWCoil_Bcd = ((Multi_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_3_HWCoil_InletCoeff  = (0.25*Multi_Class_2_Pod_3_HWCoil_Air_cp/Multi_Class_2_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corridor_Pod_1_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_1_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corridor_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_1_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tinlet Corridor_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corridor_Pod_1_CWcoil_Coil_Eff * Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corridor_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Corridor_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corridor_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corridor_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corridor_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corridor_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corridor_Pod_1_CWCoil_Air_Toutlet =  Corridor_Pod_1_CWCoil_Asad * temp +Corridor_Pod_1_CWCoil_Bsad* ( Corridor_Pod_1_CWCoil_Water_Toutlet + Corridor_Pod_1_CWCoil_InletCoeff*Corridor_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corridor_Pod_1_CWCoil_Water_Mdot < Corridor_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd * (Corridor_Pod_1_CWCoil_Water_Mdot*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd * (Corridor_Pod_1_CWCoil_Water_Mdot_Max*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corridor_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corridor_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corridor_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_1_CWcoil_Water_MdotRequest = Corridor_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_1_CWcoil_Air_Tout          = Corridor_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_1_CWcoil_Air_Wout          = Corridor_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_1_CWcoil_tot_cool_Power    = Corridor_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_1_CWcoil_tot_cool_Energy   = Corridor_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_1_CWcoil_Air_MdotOut       = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_1_CWcoil_Water_Tout        = Corridor_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_1_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_1_CWCoil_U = 1050,  !- A7
    Set Corridor_Pod_1_CWCoil_A = 1,  !- A8
    Set Corridor_Pod_1_CWCoil_UA = Corridor_Pod_1_CWCoil_U*Corridor_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corridor_Pod_1_CWCoil_UA + 0.25*Corridor_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_1_CWCoil_Bsad =  ((Corridor_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_1_CWCoil_Bcd = ((Corridor_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_1_CWCoil_InletCoeff  = (0.25*Corridor_Pod_1_CWCoil_Air_cp/Corridor_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corridor_Pod_1_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_1_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corridor_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_1_HWCoil_Air_Toutlet = Corridor_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_1_HWCoil_Air_Woutlet = Corridor_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_1_HWCoil_Air_MdotOut = Corridor_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_1_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_1_HWcoil_Air_Toutlet = Corridor_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_1_HWcoil_Air_Woutlet = Corridor_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_1_HWcoil_Air_MdotOut = Corridor_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_1_HWcoil_Water_Toutlet = Corridor_Pod_1_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_HWCoil_Air_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_HWCoil_Water_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_1_HWCoil_Coil_Eff * Corridor_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_HWcoil_Air_Tsp Corridor_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_1_HWCoil_Air_Toutlet =  Corridor_Pod_1_HWCoil_Asad * temp +Corridor_Pod_1_HWCoil_Bsad* ( Corridor_Pod_1_HWCoil_Water_Toutlet + Corridor_Pod_1_HWCoil_InletCoeff*Corridor_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_1_HWCoil_Water_Mdot < Corridor_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Toutlet + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Toutlet) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Toutlet + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot_Max*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Toutlet) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_1_HWcoil_Water_MdotRequest = Corridor_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_1_HWcoil_Air_Tout          = Corridor_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_1_HWcoil_Air_Wout          = Corridor_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_1_HWcoil_tot_cool_Power    = Corridor_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_1_HWcoil_tot_cool_Energy   = Corridor_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_1_HWcoil_Air_MdotOut       = Corridor_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_1_HWcoil_Water_Tout        = Corridor_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_1_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_1_HWCoil_U = 650,  !- A7
    Set Corridor_Pod_1_HWCoil_A = 1,  !- A8
    Set Corridor_Pod_1_HWCoil_UA = Corridor_Pod_1_HWCoil_U*Corridor_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corridor_Pod_1_HWCoil_UA + 0.25*Corridor_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_1_HWCoil_Bsad =  ((Corridor_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_1_HWCoil_Bcd = ((Corridor_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_1_HWCoil_InletCoeff  = (0.25*Corridor_Pod_1_HWCoil_Air_cp/Corridor_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_1_MixingProgram,  !- Name
    Set Corridor_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corridor_Pod_2_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_2_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corridor_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_2_CWcoil_Air_MdotOut = Corridor_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_2_CWcoil_Water_Toutlet = Corridor_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_2_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_2_CWcoil_Air_MdotOut = Corridor_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_2_CWcoil_Water_Toutlet = Corridor_Pod_2_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tinlet Corridor_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corridor_Pod_2_CWcoil_Coil_Eff * Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corridor_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tsp Corridor_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corridor_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corridor_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corridor_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corridor_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Corridor_Pod_2_CWCoil_Air_Toutlet =  Corridor_Pod_2_CWCoil_Asad * temp +Corridor_Pod_2_CWCoil_Bsad* ( Corridor_Pod_2_CWCoil_Water_Toutlet + Corridor_Pod_2_CWCoil_InletCoeff*Corridor_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Corridor_Pod_2_CWCoil_Water_Mdot < Corridor_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Corridor_Pod_2_CWCoil_Water_Toutlet = Corridor_Pod_2_CWCoil_Acd * Corridor_Pod_2_CWCoil_Water_Tout_internal + Corridor_Pod_2_CWCoil_Bcd * (Corridor_Pod_2_CWCoil_Water_Mdot*(Corridor_Pod_2_CWCoil_Water_Tinlet - Corridor_Pod_2_CWCoil_Water_Tout_internal) + (Corridor_Pod_2_CWCoil_UA/Corridor_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corridor_Pod_2_CWCoil_Water_Toutlet = Corridor_Pod_2_CWCoil_Acd * Corridor_Pod_2_CWCoil_Water_Tout_internal + Corridor_Pod_2_CWCoil_Bcd * (Corridor_Pod_2_CWCoil_Water_Mdot_Max*(Corridor_Pod_2_CWCoil_Water_Tinlet - Corridor_Pod_2_CWCoil_Water_Tout_internal) + (Corridor_Pod_2_CWCoil_UA/Corridor_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corridor_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corridor_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corridor_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_2_CWcoil_Water_MdotRequest = Corridor_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_2_CWcoil_Air_Tout          = Corridor_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_2_CWcoil_Air_Wout          = Corridor_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_2_CWcoil_tot_cool_Power    = Corridor_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_2_CWcoil_tot_cool_Energy   = Corridor_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_2_CWcoil_Air_MdotOut       = Corridor_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_2_CWcoil_Water_Tout        = Corridor_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_2_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_2_CWCoil_U = 1050,  !- A7
    Set Corridor_Pod_2_CWCoil_A = 1,  !- A8
    Set Corridor_Pod_2_CWCoil_UA = Corridor_Pod_2_CWCoil_U*Corridor_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corridor_Pod_2_CWCoil_UA + 0.25*Corridor_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_2_CWCoil_Bsad =  ((Corridor_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_2_CWCoil_Bcd = ((Corridor_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_2_CWCoil_InletCoeff  = (0.25*Corridor_Pod_2_CWCoil_Air_cp/Corridor_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_2_HWCoil_ModelInput,  !- Name
    Set Corridor_Pod_2_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_2_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corridor_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_2_HWCoil_Air_Toutlet = Corridor_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_2_HWCoil_Air_Woutlet = Corridor_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_2_HWCoil_Air_MdotOut = Corridor_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_2_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_2_HWcoil_Air_Toutlet = Corridor_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_2_HWcoil_Air_Woutlet = Corridor_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_2_HWcoil_Air_MdotOut = Corridor_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_2_HWcoil_Water_Toutlet = Corridor_Pod_2_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_2_HWCoil_Air_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_2_HWCoil_Water_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_2_HWCoil_Coil_Eff * Corridor_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_HWcoil_Air_Tsp Corridor_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_2_HWCoil_Air_Toutlet =  Corridor_Pod_2_HWCoil_Asad * temp +Corridor_Pod_2_HWCoil_Bsad* ( Corridor_Pod_2_HWCoil_Water_Toutlet + Corridor_Pod_2_HWCoil_InletCoeff*Corridor_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_2_HWCoil_Water_Mdot < Corridor_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Toutlet + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Toutlet) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Toutlet + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot_Max*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Toutlet) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_2_HWcoil_Water_MdotRequest = Corridor_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_2_HWcoil_Air_Tout          = Corridor_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_2_HWcoil_Air_Wout          = Corridor_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_2_HWcoil_tot_cool_Power    = Corridor_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_2_HWcoil_tot_cool_Energy   = Corridor_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_2_HWcoil_Air_MdotOut       = Corridor_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_2_HWcoil_Water_Tout        = Corridor_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_2_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_2_HWCoil_U = 650,  !- A7
    Set Corridor_Pod_2_HWCoil_A = 1,  !- A8
    Set Corridor_Pod_2_HWCoil_UA = Corridor_Pod_2_HWCoil_U*Corridor_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corridor_Pod_2_HWCoil_UA + 0.25*Corridor_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_2_HWCoil_Bsad =  ((Corridor_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_2_HWCoil_Bcd = ((Corridor_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_2_HWCoil_InletCoeff  = (0.25*Corridor_Pod_2_HWCoil_Air_cp/Corridor_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_2_MixingProgram,  !- Name
    Set Corridor_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_3_CWCoil_ModelInput,  !- Name
    Set Corridor_Pod_3_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_3_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Corridor_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_3_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tinlet Corridor_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corridor_Pod_3_CWcoil_Coil_Eff * Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corridor_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Corridor_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corridor_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corridor_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corridor_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corridor_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corridor_Pod_3_CWCoil_Air_Toutlet =  Corridor_Pod_3_CWCoil_Asad * temp +Corridor_Pod_3_CWCoil_Bsad* ( Corridor_Pod_3_CWCoil_Water_Toutlet + Corridor_Pod_3_CWCoil_InletCoeff*Corridor_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corridor_Pod_3_CWCoil_Water_Mdot < Corridor_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd * (Corridor_Pod_3_CWCoil_Water_Mdot*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd * (Corridor_Pod_3_CWCoil_Water_Mdot_Max*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corridor_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corridor_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corridor_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_3_CWcoil_Water_MdotRequest = Corridor_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_3_CWcoil_Air_Tout          = Corridor_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_3_CWcoil_Air_Wout          = Corridor_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_3_CWcoil_tot_cool_Power    = Corridor_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_3_CWcoil_tot_cool_Energy   = Corridor_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_3_CWcoil_Air_MdotOut       = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_3_CWcoil_Water_Tout        = Corridor_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_3_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_3_CWCoil_U = 1050,  !- A7
    Set Corridor_Pod_3_CWCoil_A = 1,  !- A8
    Set Corridor_Pod_3_CWCoil_UA = Corridor_Pod_3_CWCoil_U*Corridor_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Corridor_Pod_3_CWCoil_UA + 0.25*Corridor_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_3_CWCoil_Bsad =  ((Corridor_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_3_CWCoil_Bcd = ((Corridor_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_3_CWCoil_InletCoeff  = (0.25*Corridor_Pod_3_CWCoil_Air_cp/Corridor_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_3_HWCoil_ModelInput,  !- Name
    Set Corridor_Pod_3_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Corridor_Pod_3_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Corridor_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_3_HWCoil_Air_Toutlet = Corridor_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_3_HWCoil_Air_Woutlet = Corridor_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_3_HWCoil_Air_MdotOut = Corridor_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_3_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Corridor_Pod_3_HWcoil_Air_Toutlet = Corridor_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_3_HWcoil_Air_Woutlet = Corridor_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_3_HWcoil_Air_MdotOut = Corridor_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_3_HWcoil_Water_Toutlet = Corridor_Pod_3_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_HWCoil_Air_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_HWCoil_Water_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_3_HWCoil_Coil_Eff * Corridor_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_HWcoil_Air_Tsp Corridor_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_3_HWCoil_Air_Toutlet =  Corridor_Pod_3_HWCoil_Asad * temp +Corridor_Pod_3_HWCoil_Bsad* ( Corridor_Pod_3_HWCoil_Water_Toutlet + Corridor_Pod_3_HWCoil_InletCoeff*Corridor_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_3_HWCoil_Water_Mdot < Corridor_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Toutlet + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Toutlet) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Toutlet + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot_Max*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Toutlet) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_3_HWcoil_Water_MdotRequest = Corridor_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_3_HWcoil_Air_Tout          = Corridor_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_3_HWcoil_Air_Wout          = Corridor_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_3_HWcoil_tot_cool_Power    = Corridor_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_3_HWcoil_tot_cool_Energy   = Corridor_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_3_HWcoil_Air_MdotOut       = Corridor_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_3_HWcoil_Water_Tout        = Corridor_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_3_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Corridor_Pod_3_HWCoil_U = 650,  !- A7
    Set Corridor_Pod_3_HWCoil_A = 1,  !- A8
    Set Corridor_Pod_3_HWCoil_UA = Corridor_Pod_3_HWCoil_U*Corridor_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Corridor_Pod_3_HWCoil_UA + 0.25*Corridor_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_3_HWCoil_Bsad =  ((Corridor_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_3_HWCoil_Bcd = ((Corridor_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_3_HWCoil_InletCoeff  = (0.25*Corridor_Pod_3_HWCoil_Air_cp/Corridor_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_3_MixingProgram,  !- Name
    Set Corridor_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Main_Corridor_CWCoil_ModelInput,  !- Name
    Set Main_Corridor_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Main_Corridor_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Main_Corridor_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Main_Corridor_CW_Coil_Sim_Model,  !- Name
    IF Main_Corridor_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A4
    Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot,  !- A5
    Set Main_Corridor_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Main_Corridor_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWcoil_Air_Tinlet,  !- A11
    SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A12
    Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot,  !- A13
    Set Main_Corridor_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Main_Corridor_CWcoil_Air_Tinlet Main_Corridor_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Main_Corridor_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Main_Corridor_CWcoil_Coil_Eff * Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Main_Corridor_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Main_Corridor_CWcoil_Air_Tsp,  !- A23
    Set Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Main_Corridor_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Main_Corridor_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Main_Corridor_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Main_Corridor_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Main_Corridor_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Main_Corridor_CWCoil_Air_Toutlet,  !- A45
    Set Main_Corridor_CWCoil_Air_Toutlet =  Main_Corridor_CWCoil_Asad * temp +Main_Corridor_CWCoil_Bsad* ( Main_Corridor_CWCoil_Water_Toutlet + Main_Corridor_CWCoil_InletCoeff*Main_Corridor_CWCoil_Air_Tinlet),  !- A46
    IF  (Main_Corridor_CWCoil_Water_Mdot < Main_Corridor_CWCoil_Water_Mdot_Max),  !- A47
    Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd * (Main_Corridor_CWCoil_Water_Mdot*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd * (Main_Corridor_CWCoil_Water_Mdot_Max*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Main_Corridor_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Main_Corridor_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Main_Corridor_CWCoil_ModelOuput,  !- Name
    Set Main_Corridor_CWcoil_Water_MdotRequest = Main_Corridor_CWcoil_Water_Mdot,  !- Program Line 1
    Set Main_Corridor_CWcoil_Air_Tout          = Main_Corridor_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Main_Corridor_CWcoil_Air_Wout          = Main_Corridor_CWcoil_Air_Woutlet,  !- A4
    Set Main_Corridor_CWcoil_tot_cool_Power    = Main_Corridor_CWcoil_Tot_Cool_Power,  !- A5
    Set Main_Corridor_CWcoil_tot_cool_Energy   = Main_Corridor_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Main_Corridor_CWcoil_Air_MdotOut       = Main_Corridor_CWcoil_Air_Mdot,  !- A7
    Set Main_Corridor_CWcoil_Water_Tout        = Main_Corridor_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Main_Corridor_C_InitSimpleCoilModel,  !- Name
    Set Main_Corridor_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Main_Corridor_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Main_Corridor_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Main_Corridor_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Main_Corridor_CWCoil_U = 1050,  !- A7
    Set Main_Corridor_CWCoil_A = 1,  !- A8
    Set Main_Corridor_CWCoil_UA = Main_Corridor_CWCoil_U*Main_Corridor_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Main_Corridor_CWCoil_UA + 0.25*Main_Corridor_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Main_Corridor_CWCoil_UA)/(C_coil_air),  !- A13
    Set Main_Corridor_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Main_Corridor_CWCoil_Bsad =  ((Main_Corridor_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Main_Corridor_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Main_Corridor_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Main_Corridor_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Main_Corridor_CWCoil_Bcd = ((Main_Corridor_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Main_Corridor_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Main_Corridor_CWCoil_InletCoeff  = (0.25*Main_Corridor_CWCoil_Air_cp/Main_Corridor_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Main_Corridor_HWCoil_ModelInput,  !- Name
    Set Main_Corridor_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Main_Corridor_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Main_Corridor_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Main_Corridor_HW_Coil_Sim_Model,  !- Name
    IF Main_Corridor_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Main_Corridor_HWCoil_Air_Toutlet = Main_Corridor_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Main_Corridor_HWCoil_Air_Woutlet = Main_Corridor_HWCoil_Air_Winlet,  !- A4
    Set Main_Corridor_HWCoil_Air_MdotOut = Main_Corridor_HWCoil_Air_Mdot,  !- A5
    Set Main_Corridor_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Main_Corridor_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Main_Corridor_HWcoil_Air_Toutlet = Main_Corridor_HWcoil_Air_Tinlet,  !- A11
    SET Main_Corridor_HWcoil_Air_Woutlet = Main_Corridor_HWcoil_Air_Winlet,  !- A12
    Set Main_Corridor_HWcoil_Air_MdotOut = Main_Corridor_HWcoil_Air_Mdot,  !- A13
    Set Main_Corridor_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Main_Corridor_HWcoil_Water_Toutlet = Main_Corridor_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Main_Corridor_HWCoil_Air_Tinlet Main_Corridor_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_HWCoil_Water_Tinlet Main_Corridor_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Main_Corridor_HWCoil_Coil_Eff * Main_Corridor_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Main_Corridor_HWcoil_Air_Tsp Main_Corridor_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Main_Corridor_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Main_Corridor_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Main_Corridor_HWCoil_Air_Toutlet,  !- A29
    Set Main_Corridor_HWCoil_Air_Toutlet =  Main_Corridor_HWCoil_Asad * temp +Main_Corridor_HWCoil_Bsad* ( Main_Corridor_HWCoil_Water_Toutlet + Main_Corridor_HWCoil_InletCoeff*Main_Corridor_HWCoil_Air_Tinlet),  !- A30
    IF  (Main_Corridor_HWCoil_Water_Mdot < Main_Corridor_HWCoil_Water_Mdot_Max),  !- A31
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Toutlet + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Toutlet) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Toutlet + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot_Max*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Toutlet) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Main_Corridor_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Main_Corridor_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Main_Corridor_HWCoil_ModelOuput,  !- Name
    Set Main_Corridor_HWcoil_Water_MdotRequest = Main_Corridor_HWcoil_Water_Mdot,  !- Program Line 1
    Set Main_Corridor_HWcoil_Air_Tout          = Main_Corridor_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Main_Corridor_HWcoil_Air_Wout          = Main_Corridor_HWcoil_Air_Woutlet,  !- A4
    Set Main_Corridor_HWcoil_tot_cool_Power    = Main_Corridor_HWcoil_Tot_Cool_Power,  !- A5
    Set Main_Corridor_HWcoil_tot_cool_Energy   = Main_Corridor_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Main_Corridor_HWcoil_Air_MdotOut       = Main_Corridor_HWcoil_Air_Mdot,  !- A7
    Set Main_Corridor_HWcoil_Water_Tout        = Main_Corridor_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Main_Corridor_H_InitSimpleCoilModel,  !- Name
    Set Main_Corridor_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Main_Corridor_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Main_Corridor_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Main_Corridor_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Main_Corridor_HWCoil_U = 650,  !- A7
    Set Main_Corridor_HWCoil_A = 1,  !- A8
    Set Main_Corridor_HWCoil_UA = Main_Corridor_HWCoil_U*Main_Corridor_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Main_Corridor_HWCoil_UA + 0.25*Main_Corridor_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Main_Corridor_HWCoil_UA)/(C_coil_air),  !- A13
    Set Main_Corridor_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Main_Corridor_HWCoil_Bsad =  ((Main_Corridor_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Main_Corridor_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Main_Corridor_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Main_Corridor_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Main_Corridor_HWCoil_Bcd = ((Main_Corridor_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Main_Corridor_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Main_Corridor_HWCoil_InletCoeff  = (0.25*Main_Corridor_HWCoil_Air_cp/Main_Corridor_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Main_Corridor_MixingProgram,  !- Name
    Set Main_Corridor_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Mech_CWCoil_ModelInput,  !- Name
    Set Mech_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Mech_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Mech_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Mech_CW_Coil_Sim_Model,  !- Name
    IF Mech_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Mech_CWcoil_Air_Toutlet = Mech_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A4
    Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot,  !- A5
    Set Mech_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Mech_CWcoil_Water_Toutlet = Mech_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Mech_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Mech_CWcoil_Air_Toutlet = Mech_CWcoil_Air_Tinlet,  !- A11
    SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A12
    Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot,  !- A13
    Set Mech_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Mech_CWcoil_Water_Toutlet = Mech_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Mech_CWcoil_Air_Tinlet Mech_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Mech_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Mech_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Mech_CWcoil_Coil_Eff * Mech_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Mech_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Mech_CWcoil_Air_Tsp,  !- A23
    Set Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Mech_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Mech_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Mech_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Mech_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Mech_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Mech_CWCoil_Air_Toutlet,  !- A45
    Set Mech_CWCoil_Air_Toutlet =  Mech_CWCoil_Asad * temp +Mech_CWCoil_Bsad* ( Mech_CWCoil_Water_Toutlet + Mech_CWCoil_InletCoeff*Mech_CWCoil_Air_Tinlet),  !- A46
    IF  (Mech_CWCoil_Water_Mdot < Mech_CWCoil_Water_Mdot_Max),  !- A47
    Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd * (Mech_CWCoil_Water_Mdot*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd * (Mech_CWCoil_Water_Mdot_Max*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Mech_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Mech_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Mech_CWCoil_ModelOuput,  !- Name
    Set Mech_CWcoil_Water_MdotRequest = Mech_CWcoil_Water_Mdot,  !- Program Line 1
    Set Mech_CWcoil_Air_Tout          = Mech_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Mech_CWcoil_Air_Wout          = Mech_CWcoil_Air_Woutlet,  !- A4
    Set Mech_CWcoil_tot_cool_Power    = Mech_CWcoil_Tot_Cool_Power,  !- A5
    Set Mech_CWcoil_tot_cool_Energy   = Mech_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Mech_CWcoil_Air_MdotOut       = Mech_CWcoil_Air_Mdot,  !- A7
    Set Mech_CWcoil_Water_Tout        = Mech_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Mech_C_InitSimpleCoilModel,  !- Name
    Set Mech_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Mech_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Mech_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Mech_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Mech_CWCoil_U = 1050,  !- A7
    Set Mech_CWCoil_A = 1,  !- A8
    Set Mech_CWCoil_UA = Mech_CWCoil_U*Mech_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Mech_CWCoil_UA + 0.25*Mech_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Mech_CWCoil_UA)/(C_coil_air),  !- A13
    Set Mech_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Mech_CWCoil_Bsad =  ((Mech_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Mech_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Mech_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Mech_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Mech_CWCoil_Bcd = ((Mech_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Mech_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Mech_CWCoil_InletCoeff  = (0.25*Mech_CWCoil_Air_cp/Mech_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Mech_HWCoil_ModelInput,  !- Name
    Set Mech_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Mech_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Mech_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Mech_HW_Coil_Sim_Model,  !- Name
    IF Mech_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Mech_HWCoil_Air_Toutlet = Mech_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Mech_HWCoil_Air_Woutlet = Mech_HWCoil_Air_Winlet,  !- A4
    Set Mech_HWCoil_Air_MdotOut = Mech_HWCoil_Air_Mdot,  !- A5
    Set Mech_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Mech_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Mech_HWcoil_Air_Toutlet = Mech_HWcoil_Air_Tinlet,  !- A11
    SET Mech_HWcoil_Air_Woutlet = Mech_HWcoil_Air_Winlet,  !- A12
    Set Mech_HWcoil_Air_MdotOut = Mech_HWcoil_Air_Mdot,  !- A13
    Set Mech_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Mech_HWcoil_Water_Toutlet = Mech_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Mech_HWCoil_Air_Tinlet Mech_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Mech_HWCoil_Water_Tinlet Mech_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Mech_HWCoil_Coil_Eff * Mech_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Mech_HWcoil_Air_Tsp Mech_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Mech_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Mech_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Mech_HWCoil_Air_Toutlet,  !- A29
    Set Mech_HWCoil_Air_Toutlet =  Mech_HWCoil_Asad * temp +Mech_HWCoil_Bsad* ( Mech_HWCoil_Water_Toutlet + Mech_HWCoil_InletCoeff*Mech_HWCoil_Air_Tinlet),  !- A30
    IF  (Mech_HWCoil_Water_Mdot < Mech_HWCoil_Water_Mdot_Max),  !- A31
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Toutlet + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Toutlet) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Toutlet + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot_Max*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Toutlet) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Mech_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Mech_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Mech_HWCoil_ModelOuput,  !- Name
    Set Mech_HWcoil_Water_MdotRequest = Mech_HWcoil_Water_Mdot,  !- Program Line 1
    Set Mech_HWcoil_Air_Tout          = Mech_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Mech_HWcoil_Air_Wout          = Mech_HWcoil_Air_Woutlet,  !- A4
    Set Mech_HWcoil_tot_cool_Power    = Mech_HWcoil_Tot_Cool_Power,  !- A5
    Set Mech_HWcoil_tot_cool_Energy   = Mech_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Mech_HWcoil_Air_MdotOut       = Mech_HWcoil_Air_Mdot,  !- A7
    Set Mech_HWcoil_Water_Tout        = Mech_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Mech_H_InitSimpleCoilModel,  !- Name
    Set Mech_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Mech_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Mech_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Mech_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Mech_HWCoil_U = 650,  !- A7
    Set Mech_HWCoil_A = 1,  !- A8
    Set Mech_HWCoil_UA = Mech_HWCoil_U*Mech_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Mech_HWCoil_UA + 0.25*Mech_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Mech_HWCoil_UA)/(C_coil_air),  !- A13
    Set Mech_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Mech_HWCoil_Bsad =  ((Mech_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Mech_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Mech_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Mech_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Mech_HWCoil_Bcd = ((Mech_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Mech_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Mech_HWCoil_InletCoeff  = (0.25*Mech_HWCoil_Air_cp/Mech_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Mech_MixingProgram,  !- Name
    Set Mech_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Computer_Class_CWCoil_ModelInput,  !- Name
    Set Computer_Class_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Computer_Class_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Computer_Class_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Computer_Class_CW_Coil_Sim_Model,  !- Name
    IF Computer_Class_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A4
    Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot,  !- A5
    Set Computer_Class_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Computer_Class_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWcoil_Air_Tinlet,  !- A11
    SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A12
    Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot,  !- A13
    Set Computer_Class_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Computer_Class_CWcoil_Air_Tinlet Computer_Class_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Computer_Class_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Computer_Class_CWcoil_Coil_Eff * Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Computer_Class_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Computer_Class_CWcoil_Air_Tsp,  !- A23
    Set Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Computer_Class_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Computer_Class_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Computer_Class_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Computer_Class_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Computer_Class_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Computer_Class_CWCoil_Air_Toutlet,  !- A45
    Set Computer_Class_CWCoil_Air_Toutlet =  Computer_Class_CWCoil_Asad * temp +Computer_Class_CWCoil_Bsad* ( Computer_Class_CWCoil_Water_Toutlet + Computer_Class_CWCoil_InletCoeff*Computer_Class_CWCoil_Air_Tinlet),  !- A46
    IF  (Computer_Class_CWCoil_Water_Mdot < Computer_Class_CWCoil_Water_Mdot_Max),  !- A47
    Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd * (Computer_Class_CWCoil_Water_Mdot*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd * (Computer_Class_CWCoil_Water_Mdot_Max*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Computer_Class_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Computer_Class_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Computer_Class_CWCoil_ModelOuput,  !- Name
    Set Computer_Class_CWcoil_Water_MdotRequest = Computer_Class_CWcoil_Water_Mdot,  !- Program Line 1
    Set Computer_Class_CWcoil_Air_Tout          = Computer_Class_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Computer_Class_CWcoil_Air_Wout          = Computer_Class_CWcoil_Air_Woutlet,  !- A4
    Set Computer_Class_CWcoil_tot_cool_Power    = Computer_Class_CWcoil_Tot_Cool_Power,  !- A5
    Set Computer_Class_CWcoil_tot_cool_Energy   = Computer_Class_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Computer_Class_CWcoil_Air_MdotOut       = Computer_Class_CWcoil_Air_Mdot,  !- A7
    Set Computer_Class_CWcoil_Water_Tout        = Computer_Class_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Computer_Class_C_InitSimpleCoilModel,  !- Name
    Set Computer_Class_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Computer_Class_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Computer_Class_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Computer_Class_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Computer_Class_CWCoil_U = 1050,  !- A7
    Set Computer_Class_CWCoil_A = 1,  !- A8
    Set Computer_Class_CWCoil_UA = Computer_Class_CWCoil_U*Computer_Class_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Computer_Class_CWCoil_UA + 0.25*Computer_Class_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Computer_Class_CWCoil_UA)/(C_coil_air),  !- A13
    Set Computer_Class_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Computer_Class_CWCoil_Bsad =  ((Computer_Class_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Computer_Class_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Computer_Class_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Computer_Class_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Computer_Class_CWCoil_Bcd = ((Computer_Class_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Computer_Class_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Computer_Class_CWCoil_InletCoeff  = (0.25*Computer_Class_CWCoil_Air_cp/Computer_Class_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Computer_Class_HWCoil_ModelInput,  !- Name
    Set Computer_Class_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Computer_Class_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Computer_Class_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Computer_Class_HW_Coil_Sim_Model,  !- Name
    IF Computer_Class_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Computer_Class_HWCoil_Air_Toutlet = Computer_Class_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Computer_Class_HWCoil_Air_Woutlet = Computer_Class_HWCoil_Air_Winlet,  !- A4
    Set Computer_Class_HWCoil_Air_MdotOut = Computer_Class_HWCoil_Air_Mdot,  !- A5
    Set Computer_Class_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Computer_Class_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Computer_Class_HWcoil_Air_Toutlet = Computer_Class_HWcoil_Air_Tinlet,  !- A11
    SET Computer_Class_HWcoil_Air_Woutlet = Computer_Class_HWcoil_Air_Winlet,  !- A12
    Set Computer_Class_HWcoil_Air_MdotOut = Computer_Class_HWcoil_Air_Mdot,  !- A13
    Set Computer_Class_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Computer_Class_HWcoil_Water_Toutlet = Computer_Class_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Computer_Class_HWCoil_Air_Tinlet Computer_Class_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_HWCoil_Water_Tinlet Computer_Class_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Computer_Class_HWCoil_Coil_Eff * Computer_Class_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Computer_Class_HWcoil_Air_Tsp Computer_Class_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Computer_Class_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Computer_Class_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Computer_Class_HWCoil_Air_Toutlet,  !- A29
    Set Computer_Class_HWCoil_Air_Toutlet =  Computer_Class_HWCoil_Asad * temp +Computer_Class_HWCoil_Bsad* ( Computer_Class_HWCoil_Water_Toutlet + Computer_Class_HWCoil_InletCoeff*Computer_Class_HWCoil_Air_Tinlet),  !- A30
    IF  (Computer_Class_HWCoil_Water_Mdot < Computer_Class_HWCoil_Water_Mdot_Max),  !- A31
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Toutlet + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Toutlet) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Toutlet + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot_Max*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Toutlet) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Computer_Class_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Computer_Class_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Computer_Class_HWCoil_ModelOuput,  !- Name
    Set Computer_Class_HWcoil_Water_MdotRequest = Computer_Class_HWcoil_Water_Mdot,  !- Program Line 1
    Set Computer_Class_HWcoil_Air_Tout          = Computer_Class_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Computer_Class_HWcoil_Air_Wout          = Computer_Class_HWcoil_Air_Woutlet,  !- A4
    Set Computer_Class_HWcoil_tot_cool_Power    = Computer_Class_HWcoil_Tot_Cool_Power,  !- A5
    Set Computer_Class_HWcoil_tot_cool_Energy   = Computer_Class_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Computer_Class_HWcoil_Air_MdotOut       = Computer_Class_HWcoil_Air_Mdot,  !- A7
    Set Computer_Class_HWcoil_Water_Tout        = Computer_Class_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Computer_Class_H_InitSimpleCoilModel,  !- Name
    Set Computer_Class_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Computer_Class_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Computer_Class_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Computer_Class_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Computer_Class_HWCoil_U = 650,  !- A7
    Set Computer_Class_HWCoil_A = 1,  !- A8
    Set Computer_Class_HWCoil_UA = Computer_Class_HWCoil_U*Computer_Class_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Computer_Class_HWCoil_UA + 0.25*Computer_Class_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Computer_Class_HWCoil_UA)/(C_coil_air),  !- A13
    Set Computer_Class_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Computer_Class_HWCoil_Bsad =  ((Computer_Class_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Computer_Class_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Computer_Class_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Computer_Class_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Computer_Class_HWCoil_Bcd = ((Computer_Class_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Computer_Class_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Computer_Class_HWCoil_InletCoeff  = (0.25*Computer_Class_HWCoil_Air_cp/Computer_Class_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Computer_Class_MixingProgram,  !- Name
    Set Computer_Class_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Library_Media_Center_CWCoil_ModelInput,  !- Name
    Set Library_Media_Center_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Library_Media_Center_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Library_Media_Center_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Library_Media_Center_CW_Coil_Sim_Model,  !- Name
    IF Library_Media_Center_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A4
    Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot,  !- A5
    Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Library_Media_Center_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWcoil_Air_Tinlet,  !- A11
    SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A12
    Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot,  !- A13
    Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Library_Media_Center_CWcoil_Air_Tinlet Library_Media_Center_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Library_Media_Center_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Library_Media_Center_CWcoil_Coil_Eff * Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Library_Media_Center_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Library_Media_Center_CWcoil_Air_Tsp,  !- A23
    Set Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Library_Media_Center_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Library_Media_Center_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Library_Media_Center_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Library_Media_Center_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Library_Media_Center_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Library_Media_Center_CWCoil_Air_Toutlet,  !- A45
    Set Library_Media_Center_CWCoil_Air_Toutlet =  Library_Media_Center_CWCoil_Asad * temp +Library_Media_Center_CWCoil_Bsad* ( Library_Media_Center_CWCoil_Water_Toutlet + Library_Media_Center_CWCoil_InletCoeff*Library_Media_Center_CWCoil_Air_Tinlet),  !- A46
    IF  (Library_Media_Center_CWCoil_Water_Mdot < Library_Media_Center_CWCoil_Water_Mdot_Max),  !- A47
    Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd * (Library_Media_Center_CWCoil_Water_Mdot*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd * (Library_Media_Center_CWCoil_Water_Mdot_Max*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Library_Media_Center_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Library_Media_Center_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Library_Media_Center_CWCoil_ModelOuput,  !- Name
    Set Library_Media_Center_CWcoil_Water_MdotRequest = Library_Media_Center_CWcoil_Water_Mdot,  !- Program Line 1
    Set Library_Media_Center_CWcoil_Air_Tout          = Library_Media_Center_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Library_Media_Center_CWcoil_Air_Wout          = Library_Media_Center_CWcoil_Air_Woutlet,  !- A4
    Set Library_Media_Center_CWcoil_tot_cool_Power    = Library_Media_Center_CWcoil_Tot_Cool_Power,  !- A5
    Set Library_Media_Center_CWcoil_tot_cool_Energy   = Library_Media_Center_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Library_Media_Center_CWcoil_Air_MdotOut       = Library_Media_Center_CWcoil_Air_Mdot,  !- A7
    Set Library_Media_Center_CWcoil_Water_Tout        = Library_Media_Center_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Library_Media_Center_C_InitSimpleCoilModel,  !- Name
    Set Library_Media_Center_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Library_Media_Center_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Library_Media_Center_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Library_Media_Center_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Library_Media_Center_CWCoil_U = 1050,  !- A7
    Set Library_Media_Center_CWCoil_A = 1,  !- A8
    Set Library_Media_Center_CWCoil_UA = Library_Media_Center_CWCoil_U*Library_Media_Center_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Library_Media_Center_CWCoil_UA + 0.25*Library_Media_Center_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Library_Media_Center_CWCoil_UA)/(C_coil_air),  !- A13
    Set Library_Media_Center_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Library_Media_Center_CWCoil_Bsad =  ((Library_Media_Center_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Library_Media_Center_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Library_Media_Center_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Library_Media_Center_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Library_Media_Center_CWCoil_Bcd = ((Library_Media_Center_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Library_Media_Center_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Library_Media_Center_CWCoil_InletCoeff  = (0.25*Library_Media_Center_CWCoil_Air_cp/Library_Media_Center_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Library_Media_Center_HWCoil_ModelInput,  !- Name
    Set Library_Media_Center_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Library_Media_Center_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Library_Media_Center_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Library_Media_Center_HW_Coil_Sim_Model,  !- Name
    IF Library_Media_Center_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Library_Media_Center_HWCoil_Air_Toutlet = Library_Media_Center_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Library_Media_Center_HWCoil_Air_Woutlet = Library_Media_Center_HWCoil_Air_Winlet,  !- A4
    Set Library_Media_Center_HWCoil_Air_MdotOut = Library_Media_Center_HWCoil_Air_Mdot,  !- A5
    Set Library_Media_Center_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Library_Media_Center_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Library_Media_Center_HWcoil_Air_Toutlet = Library_Media_Center_HWcoil_Air_Tinlet,  !- A11
    SET Library_Media_Center_HWcoil_Air_Woutlet = Library_Media_Center_HWcoil_Air_Winlet,  !- A12
    Set Library_Media_Center_HWcoil_Air_MdotOut = Library_Media_Center_HWcoil_Air_Mdot,  !- A13
    Set Library_Media_Center_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Library_Media_Center_HWcoil_Water_Toutlet = Library_Media_Center_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Library_Media_Center_HWCoil_Air_Tinlet Library_Media_Center_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_HWCoil_Water_Tinlet Library_Media_Center_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Library_Media_Center_HWCoil_Coil_Eff * Library_Media_Center_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_HWcoil_Air_Tsp Library_Media_Center_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Library_Media_Center_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Library_Media_Center_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Library_Media_Center_HWCoil_Air_Toutlet,  !- A29
    Set Library_Media_Center_HWCoil_Air_Toutlet =  Library_Media_Center_HWCoil_Asad * temp +Library_Media_Center_HWCoil_Bsad* ( Library_Media_Center_HWCoil_Water_Toutlet + Library_Media_Center_HWCoil_InletCoeff*Library_Media_Center_HWCoil_Air_Tinlet),  !- A30
    IF  (Library_Media_Center_HWCoil_Water_Mdot < Library_Media_Center_HWCoil_Water_Mdot_Max),  !- A31
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Toutlet + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Toutlet) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Toutlet + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot_Max*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Toutlet) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Library_Media_Center_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Library_Media_Center_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Library_Media_Center_HWCoil_ModelOuput,  !- Name
    Set Library_Media_Center_HWcoil_Water_MdotRequest = Library_Media_Center_HWcoil_Water_Mdot,  !- Program Line 1
    Set Library_Media_Center_HWcoil_Air_Tout          = Library_Media_Center_HWcoil_Air_Toutlet,  !- Program Line 2
