    Set Library_Media_Center_HWcoil_Air_Wout          = Library_Media_Center_HWcoil_Air_Woutlet,  !- A4
    Set Library_Media_Center_HWcoil_tot_cool_Power    = Library_Media_Center_HWcoil_Tot_Cool_Power,  !- A5
    Set Library_Media_Center_HWcoil_tot_cool_Energy   = Library_Media_Center_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Library_Media_Center_HWcoil_Air_MdotOut       = Library_Media_Center_HWcoil_Air_Mdot,  !- A7
    Set Library_Media_Center_HWcoil_Water_Tout        = Library_Media_Center_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Library_Media_Center_H_InitSimpleCoilModel,  !- Name
    Set Library_Media_Center_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Library_Media_Center_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Library_Media_Center_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Library_Media_Center_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Library_Media_Center_HWCoil_U = 650,  !- A7
    Set Library_Media_Center_HWCoil_A = 1,  !- A8
    Set Library_Media_Center_HWCoil_UA = Library_Media_Center_HWCoil_U*Library_Media_Center_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Library_Media_Center_HWCoil_UA + 0.25*Library_Media_Center_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Library_Media_Center_HWCoil_UA)/(C_coil_air),  !- A13
    Set Library_Media_Center_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Library_Media_Center_HWCoil_Bsad =  ((Library_Media_Center_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Library_Media_Center_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Library_Media_Center_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Library_Media_Center_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Library_Media_Center_HWCoil_Bcd = ((Library_Media_Center_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Library_Media_Center_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Library_Media_Center_HWCoil_InletCoeff  = (0.25*Library_Media_Center_HWCoil_Air_cp/Library_Media_Center_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Library_Media_Center_MixingProgram,  !- Name
    Set Library_Media_Center_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Offices_CWCoil_ModelInput,  !- Name
    Set Offices_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Offices_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Offices_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Offices_CW_Coil_Sim_Model,  !- Name
    IF Offices_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Offices_CWcoil_Air_Toutlet = Offices_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A4
    Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot,  !- A5
    Set Offices_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Offices_CWcoil_Water_Toutlet = Offices_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Offices_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Offices_CWcoil_Air_Toutlet = Offices_CWcoil_Air_Tinlet,  !- A11
    SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A12
    Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot,  !- A13
    Set Offices_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Offices_CWcoil_Water_Toutlet = Offices_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Offices_CWcoil_Air_Tinlet Offices_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Offices_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Offices_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Offices_CWcoil_Coil_Eff * Offices_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Offices_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Offices_CWcoil_Air_Tsp,  !- A23
    Set Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Offices_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Offices_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Offices_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Offices_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Offices_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Offices_CWCoil_Air_Toutlet,  !- A45
    Set Offices_CWCoil_Air_Toutlet =  Offices_CWCoil_Asad * temp +Offices_CWCoil_Bsad* ( Offices_CWCoil_Water_Toutlet + Offices_CWCoil_InletCoeff*Offices_CWCoil_Air_Tinlet),  !- A46
    IF  (Offices_CWCoil_Water_Mdot < Offices_CWCoil_Water_Mdot_Max),  !- A47
    Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd * (Offices_CWCoil_Water_Mdot*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd * (Offices_CWCoil_Water_Mdot_Max*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Offices_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Offices_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Offices_CWCoil_ModelOuput,  !- Name
    Set Offices_CWcoil_Water_MdotRequest = Offices_CWcoil_Water_Mdot,  !- Program Line 1
    Set Offices_CWcoil_Air_Tout          = Offices_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Offices_CWcoil_Air_Wout          = Offices_CWcoil_Air_Woutlet,  !- A4
    Set Offices_CWcoil_tot_cool_Power    = Offices_CWcoil_Tot_Cool_Power,  !- A5
    Set Offices_CWcoil_tot_cool_Energy   = Offices_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Offices_CWcoil_Air_MdotOut       = Offices_CWcoil_Air_Mdot,  !- A7
    Set Offices_CWcoil_Water_Tout        = Offices_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Offices_C_InitSimpleCoilModel,  !- Name
    Set Offices_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Offices_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Offices_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Offices_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Offices_CWCoil_U = 1050,  !- A7
    Set Offices_CWCoil_A = 1,  !- A8
    Set Offices_CWCoil_UA = Offices_CWCoil_U*Offices_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Offices_CWCoil_UA + 0.25*Offices_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Offices_CWCoil_UA)/(C_coil_air),  !- A13
    Set Offices_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Offices_CWCoil_Bsad =  ((Offices_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Offices_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Offices_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Offices_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Offices_CWCoil_Bcd = ((Offices_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Offices_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Offices_CWCoil_InletCoeff  = (0.25*Offices_CWCoil_Air_cp/Offices_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Offices_HWCoil_ModelInput,  !- Name
    Set Offices_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Offices_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Offices_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Offices_HW_Coil_Sim_Model,  !- Name
    IF Offices_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Offices_HWCoil_Air_Toutlet = Offices_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Offices_HWCoil_Air_Woutlet = Offices_HWCoil_Air_Winlet,  !- A4
    Set Offices_HWCoil_Air_MdotOut = Offices_HWCoil_Air_Mdot,  !- A5
    Set Offices_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Offices_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Offices_HWcoil_Air_Toutlet = Offices_HWcoil_Air_Tinlet,  !- A11
    SET Offices_HWcoil_Air_Woutlet = Offices_HWcoil_Air_Winlet,  !- A12
    Set Offices_HWcoil_Air_MdotOut = Offices_HWcoil_Air_Mdot,  !- A13
    Set Offices_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Offices_HWcoil_Water_Toutlet = Offices_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Offices_HWCoil_Air_Tinlet Offices_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Offices_HWCoil_Water_Tinlet Offices_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Offices_HWCoil_Coil_Eff * Offices_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Offices_HWcoil_Air_Tsp Offices_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Offices_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Offices_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Offices_HWCoil_Air_Toutlet,  !- A29
    Set Offices_HWCoil_Air_Toutlet =  Offices_HWCoil_Asad * temp +Offices_HWCoil_Bsad* ( Offices_HWCoil_Water_Toutlet + Offices_HWCoil_InletCoeff*Offices_HWCoil_Air_Tinlet),  !- A30
    IF  (Offices_HWCoil_Water_Mdot < Offices_HWCoil_Water_Mdot_Max),  !- A31
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Toutlet + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Toutlet) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Toutlet + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot_Max*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Toutlet) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Offices_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Offices_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Offices_HWCoil_ModelOuput,  !- Name
    Set Offices_HWcoil_Water_MdotRequest = Offices_HWcoil_Water_Mdot,  !- Program Line 1
    Set Offices_HWcoil_Air_Tout          = Offices_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Offices_HWcoil_Air_Wout          = Offices_HWcoil_Air_Woutlet,  !- A4
    Set Offices_HWcoil_tot_cool_Power    = Offices_HWcoil_Tot_Cool_Power,  !- A5
    Set Offices_HWcoil_tot_cool_Energy   = Offices_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Offices_HWcoil_Air_MdotOut       = Offices_HWcoil_Air_Mdot,  !- A7
    Set Offices_HWcoil_Water_Tout        = Offices_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Offices_H_InitSimpleCoilModel,  !- Name
    Set Offices_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Offices_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Offices_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Offices_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Offices_HWCoil_U = 650,  !- A7
    Set Offices_HWCoil_A = 1,  !- A8
    Set Offices_HWCoil_UA = Offices_HWCoil_U*Offices_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Offices_HWCoil_UA + 0.25*Offices_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Offices_HWCoil_UA)/(C_coil_air),  !- A13
    Set Offices_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Offices_HWCoil_Bsad =  ((Offices_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Offices_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Offices_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Offices_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Offices_HWCoil_Bcd = ((Offices_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Offices_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Offices_HWCoil_InletCoeff  = (0.25*Offices_HWCoil_Air_cp/Offices_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Offices_MixingProgram,  !- Name
    Set Offices_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelInput,  !- Name
    Set Lobby_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Lobby_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Lobby_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_CW_Coil_Sim_Model,  !- Name
    IF Lobby_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A4
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A5
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWcoil_Air_Tinlet,  !- A11
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A12
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A13
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_CWcoil_Air_Tinlet Lobby_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Lobby_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Lobby_CWcoil_Coil_Eff * Lobby_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Lobby_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Lobby_CWcoil_Air_Tsp,  !- A23
    Set Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Lobby_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Lobby_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Lobby_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Lobby_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Lobby_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Lobby_CWCoil_Air_Toutlet,  !- A45
    Set Lobby_CWCoil_Air_Toutlet =  Lobby_CWCoil_Asad * temp +Lobby_CWCoil_Bsad* ( Lobby_CWCoil_Water_Toutlet + Lobby_CWCoil_InletCoeff*Lobby_CWCoil_Air_Tinlet),  !- A46
    IF  (Lobby_CWCoil_Water_Mdot < Lobby_CWCoil_Water_Mdot_Max),  !- A47
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd * (Lobby_CWCoil_Water_Mdot*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd * (Lobby_CWCoil_Water_Mdot_Max*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Lobby_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Lobby_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelOuput,  !- Name
    Set Lobby_CWcoil_Water_MdotRequest = Lobby_CWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_CWcoil_Air_Tout          = Lobby_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_CWcoil_Air_Wout          = Lobby_CWcoil_Air_Woutlet,  !- A4
    Set Lobby_CWcoil_tot_cool_Power    = Lobby_CWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_CWcoil_tot_cool_Energy   = Lobby_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_CWcoil_Air_MdotOut       = Lobby_CWcoil_Air_Mdot,  !- A7
    Set Lobby_CWcoil_Water_Tout        = Lobby_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_C_InitSimpleCoilModel,  !- Name
    Set Lobby_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Lobby_CWCoil_U = 1050,  !- A7
    Set Lobby_CWCoil_A = 1,  !- A8
    Set Lobby_CWCoil_UA = Lobby_CWCoil_U*Lobby_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Lobby_CWCoil_UA + 0.25*Lobby_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Lobby_CWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_CWCoil_Bsad =  ((Lobby_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_CWCoil_Bcd = ((Lobby_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Lobby_CWCoil_InletCoeff  = (0.25*Lobby_CWCoil_Air_cp/Lobby_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelInput,  !- Name
    Set Lobby_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Lobby_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Lobby_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_HW_Coil_Sim_Model,  !- Name
    IF Lobby_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_HWCoil_Air_Toutlet = Lobby_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_HWCoil_Air_Woutlet = Lobby_HWCoil_Air_Winlet,  !- A4
    Set Lobby_HWCoil_Air_MdotOut = Lobby_HWCoil_Air_Mdot,  !- A5
    Set Lobby_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Lobby_HWcoil_Air_Toutlet = Lobby_HWcoil_Air_Tinlet,  !- A11
    SET Lobby_HWcoil_Air_Woutlet = Lobby_HWcoil_Air_Winlet,  !- A12
    Set Lobby_HWcoil_Air_MdotOut = Lobby_HWcoil_Air_Mdot,  !- A13
    Set Lobby_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_HWcoil_Water_Toutlet = Lobby_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_HWCoil_Air_Tinlet Lobby_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_HWCoil_Water_Tinlet Lobby_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Lobby_HWCoil_Coil_Eff * Lobby_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Lobby_HWcoil_Air_Tsp Lobby_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Lobby_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Lobby_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Lobby_HWCoil_Air_Toutlet,  !- A29
    Set Lobby_HWCoil_Air_Toutlet =  Lobby_HWCoil_Asad * temp +Lobby_HWCoil_Bsad* ( Lobby_HWCoil_Water_Toutlet + Lobby_HWCoil_InletCoeff*Lobby_HWCoil_Air_Tinlet),  !- A30
    IF  (Lobby_HWCoil_Water_Mdot < Lobby_HWCoil_Water_Mdot_Max),  !- A31
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Toutlet + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Toutlet) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Toutlet + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot_Max*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Toutlet) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Lobby_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Lobby_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelOuput,  !- Name
    Set Lobby_HWcoil_Water_MdotRequest = Lobby_HWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_HWcoil_Air_Tout          = Lobby_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_HWcoil_Air_Wout          = Lobby_HWcoil_Air_Woutlet,  !- A4
    Set Lobby_HWcoil_tot_cool_Power    = Lobby_HWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_HWcoil_tot_cool_Energy   = Lobby_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_HWcoil_Air_MdotOut       = Lobby_HWcoil_Air_Mdot,  !- A7
    Set Lobby_HWcoil_Water_Tout        = Lobby_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_H_InitSimpleCoilModel,  !- Name
    Set Lobby_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Lobby_HWCoil_U = 650,  !- A7
    Set Lobby_HWCoil_A = 1,  !- A8
    Set Lobby_HWCoil_UA = Lobby_HWCoil_U*Lobby_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Lobby_HWCoil_UA + 0.25*Lobby_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Lobby_HWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_HWCoil_Bsad =  ((Lobby_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_HWCoil_Bcd = ((Lobby_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Lobby_HWCoil_InletCoeff  = (0.25*Lobby_HWCoil_Air_cp/Lobby_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Lobby_MixingProgram,  !- Name
    Set Lobby_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Cafeteria_CWCoil_ModelInput,  !- Name
    Set Cafeteria_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Cafeteria_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Cafeteria_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Cafeteria_CW_Coil_Sim_Model,  !- Name
    IF Cafeteria_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A4
    Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot,  !- A5
    Set Cafeteria_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Cafeteria_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWcoil_Air_Tinlet,  !- A11
    SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A12
    Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot,  !- A13
    Set Cafeteria_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Cafeteria_CWcoil_Air_Tinlet Cafeteria_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Cafeteria_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Cafeteria_CWcoil_Coil_Eff * Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Cafeteria_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Cafeteria_CWcoil_Air_Tsp,  !- A23
    Set Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Cafeteria_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Cafeteria_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Cafeteria_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Cafeteria_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Cafeteria_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Cafeteria_CWCoil_Air_Toutlet,  !- A45
    Set Cafeteria_CWCoil_Air_Toutlet =  Cafeteria_CWCoil_Asad * temp +Cafeteria_CWCoil_Bsad* ( Cafeteria_CWCoil_Water_Toutlet + Cafeteria_CWCoil_InletCoeff*Cafeteria_CWCoil_Air_Tinlet),  !- A46
    IF  (Cafeteria_CWCoil_Water_Mdot < Cafeteria_CWCoil_Water_Mdot_Max),  !- A47
    Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd * (Cafeteria_CWCoil_Water_Mdot*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd * (Cafeteria_CWCoil_Water_Mdot_Max*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Cafeteria_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Cafeteria_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Cafeteria_CWCoil_ModelOuput,  !- Name
    Set Cafeteria_CWcoil_Water_MdotRequest = Cafeteria_CWcoil_Water_Mdot,  !- Program Line 1
    Set Cafeteria_CWcoil_Air_Tout          = Cafeteria_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Cafeteria_CWcoil_Air_Wout          = Cafeteria_CWcoil_Air_Woutlet,  !- A4
    Set Cafeteria_CWcoil_tot_cool_Power    = Cafeteria_CWcoil_Tot_Cool_Power,  !- A5
    Set Cafeteria_CWcoil_tot_cool_Energy   = Cafeteria_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Cafeteria_CWcoil_Air_MdotOut       = Cafeteria_CWcoil_Air_Mdot,  !- A7
    Set Cafeteria_CWcoil_Water_Tout        = Cafeteria_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Cafeteria_C_InitSimpleCoilModel,  !- Name
    Set Cafeteria_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Cafeteria_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Cafeteria_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Cafeteria_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Cafeteria_CWCoil_U = 1050,  !- A7
    Set Cafeteria_CWCoil_A = 1,  !- A8
    Set Cafeteria_CWCoil_UA = Cafeteria_CWCoil_U*Cafeteria_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Cafeteria_CWCoil_UA + 0.25*Cafeteria_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Cafeteria_CWCoil_UA)/(C_coil_air),  !- A13
    Set Cafeteria_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Cafeteria_CWCoil_Bsad =  ((Cafeteria_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Cafeteria_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Cafeteria_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Cafeteria_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Cafeteria_CWCoil_Bcd = ((Cafeteria_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Cafeteria_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Cafeteria_CWCoil_InletCoeff  = (0.25*Cafeteria_CWCoil_Air_cp/Cafeteria_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Cafeteria_HWCoil_ModelInput,  !- Name
    Set Cafeteria_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Cafeteria_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Cafeteria_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Cafeteria_HW_Coil_Sim_Model,  !- Name
    IF Cafeteria_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Cafeteria_HWCoil_Air_Toutlet = Cafeteria_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Cafeteria_HWCoil_Air_Woutlet = Cafeteria_HWCoil_Air_Winlet,  !- A4
    Set Cafeteria_HWCoil_Air_MdotOut = Cafeteria_HWCoil_Air_Mdot,  !- A5
    Set Cafeteria_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Cafeteria_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Cafeteria_HWcoil_Air_Toutlet = Cafeteria_HWcoil_Air_Tinlet,  !- A11
    SET Cafeteria_HWcoil_Air_Woutlet = Cafeteria_HWcoil_Air_Winlet,  !- A12
    Set Cafeteria_HWcoil_Air_MdotOut = Cafeteria_HWcoil_Air_Mdot,  !- A13
    Set Cafeteria_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Cafeteria_HWcoil_Water_Toutlet = Cafeteria_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Cafeteria_HWCoil_Air_Tinlet Cafeteria_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_HWCoil_Water_Tinlet Cafeteria_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Cafeteria_HWCoil_Coil_Eff * Cafeteria_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Cafeteria_HWcoil_Air_Tsp Cafeteria_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Cafeteria_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Cafeteria_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Cafeteria_HWCoil_Air_Toutlet,  !- A29
    Set Cafeteria_HWCoil_Air_Toutlet =  Cafeteria_HWCoil_Asad * temp +Cafeteria_HWCoil_Bsad* ( Cafeteria_HWCoil_Water_Toutlet + Cafeteria_HWCoil_InletCoeff*Cafeteria_HWCoil_Air_Tinlet),  !- A30
    IF  (Cafeteria_HWCoil_Water_Mdot < Cafeteria_HWCoil_Water_Mdot_Max),  !- A31
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Toutlet + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Toutlet) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Toutlet + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot_Max*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Toutlet) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Cafeteria_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Cafeteria_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Cafeteria_HWCoil_ModelOuput,  !- Name
    Set Cafeteria_HWcoil_Water_MdotRequest = Cafeteria_HWcoil_Water_Mdot,  !- Program Line 1
    Set Cafeteria_HWcoil_Air_Tout          = Cafeteria_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Cafeteria_HWcoil_Air_Wout          = Cafeteria_HWcoil_Air_Woutlet,  !- A4
    Set Cafeteria_HWcoil_tot_cool_Power    = Cafeteria_HWcoil_Tot_Cool_Power,  !- A5
    Set Cafeteria_HWcoil_tot_cool_Energy   = Cafeteria_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Cafeteria_HWcoil_Air_MdotOut       = Cafeteria_HWcoil_Air_Mdot,  !- A7
    Set Cafeteria_HWcoil_Water_Tout        = Cafeteria_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Cafeteria_H_InitSimpleCoilModel,  !- Name
    Set Cafeteria_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Cafeteria_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Cafeteria_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Cafeteria_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Cafeteria_HWCoil_U = 650,  !- A7
    Set Cafeteria_HWCoil_A = 1,  !- A8
    Set Cafeteria_HWCoil_UA = Cafeteria_HWCoil_U*Cafeteria_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Cafeteria_HWCoil_UA + 0.25*Cafeteria_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Cafeteria_HWCoil_UA)/(C_coil_air),  !- A13
    Set Cafeteria_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Cafeteria_HWCoil_Bsad =  ((Cafeteria_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Cafeteria_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Cafeteria_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Cafeteria_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Cafeteria_HWCoil_Bcd = ((Cafeteria_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Cafeteria_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Cafeteria_HWCoil_InletCoeff  = (0.25*Cafeteria_HWCoil_Air_cp/Cafeteria_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Cafeteria_MixingProgram,  !- Name
    Set Cafeteria_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Kitchen_CWCoil_ModelInput,  !- Name
    Set Kitchen_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Kitchen_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Kitchen_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Kitchen_CW_Coil_Sim_Model,  !- Name
    IF Kitchen_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A4
    Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot,  !- A5
    Set Kitchen_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Kitchen_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWcoil_Air_Tinlet,  !- A11
    SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A12
    Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot,  !- A13
    Set Kitchen_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Kitchen_CWcoil_Air_Tinlet Kitchen_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Kitchen_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Kitchen_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Kitchen_CWcoil_Coil_Eff * Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Kitchen_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Kitchen_CWcoil_Air_Tsp,  !- A23
    Set Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Kitchen_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Kitchen_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Kitchen_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Kitchen_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Kitchen_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Kitchen_CWCoil_Air_Toutlet,  !- A45
    Set Kitchen_CWCoil_Air_Toutlet =  Kitchen_CWCoil_Asad * temp +Kitchen_CWCoil_Bsad* ( Kitchen_CWCoil_Water_Toutlet + Kitchen_CWCoil_InletCoeff*Kitchen_CWCoil_Air_Tinlet),  !- A46
    IF  (Kitchen_CWCoil_Water_Mdot < Kitchen_CWCoil_Water_Mdot_Max),  !- A47
    Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd * (Kitchen_CWCoil_Water_Mdot*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd * (Kitchen_CWCoil_Water_Mdot_Max*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Kitchen_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Kitchen_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Kitchen_CWCoil_ModelOuput,  !- Name
    Set Kitchen_CWcoil_Water_MdotRequest = Kitchen_CWcoil_Water_Mdot,  !- Program Line 1
    Set Kitchen_CWcoil_Air_Tout          = Kitchen_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Kitchen_CWcoil_Air_Wout          = Kitchen_CWcoil_Air_Woutlet,  !- A4
    Set Kitchen_CWcoil_tot_cool_Power    = Kitchen_CWcoil_Tot_Cool_Power,  !- A5
    Set Kitchen_CWcoil_tot_cool_Energy   = Kitchen_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Kitchen_CWcoil_Air_MdotOut       = Kitchen_CWcoil_Air_Mdot,  !- A7
    Set Kitchen_CWcoil_Water_Tout        = Kitchen_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Kitchen_C_InitSimpleCoilModel,  !- Name
    Set Kitchen_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Kitchen_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Kitchen_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Kitchen_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Kitchen_CWCoil_U = 1050,  !- A7
    Set Kitchen_CWCoil_A = 1,  !- A8
    Set Kitchen_CWCoil_UA = Kitchen_CWCoil_U*Kitchen_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Kitchen_CWCoil_UA + 0.25*Kitchen_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Kitchen_CWCoil_UA)/(C_coil_air),  !- A13
    Set Kitchen_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Kitchen_CWCoil_Bsad =  ((Kitchen_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Kitchen_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Kitchen_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Kitchen_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Kitchen_CWCoil_Bcd = ((Kitchen_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Kitchen_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Kitchen_CWCoil_InletCoeff  = (0.25*Kitchen_CWCoil_Air_cp/Kitchen_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Kitchen_HWCoil_ModelInput,  !- Name
    Set Kitchen_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Kitchen_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Kitchen_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Kitchen_HW_Coil_Sim_Model,  !- Name
    IF Kitchen_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Kitchen_HWCoil_Air_Toutlet = Kitchen_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Kitchen_HWCoil_Air_Woutlet = Kitchen_HWCoil_Air_Winlet,  !- A4
    Set Kitchen_HWCoil_Air_MdotOut = Kitchen_HWCoil_Air_Mdot,  !- A5
    Set Kitchen_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Kitchen_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Kitchen_HWcoil_Air_Toutlet = Kitchen_HWcoil_Air_Tinlet,  !- A11
    SET Kitchen_HWcoil_Air_Woutlet = Kitchen_HWcoil_Air_Winlet,  !- A12
    Set Kitchen_HWcoil_Air_MdotOut = Kitchen_HWcoil_Air_Mdot,  !- A13
    Set Kitchen_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Kitchen_HWcoil_Water_Toutlet = Kitchen_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Kitchen_HWCoil_Air_Tinlet Kitchen_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Kitchen_HWCoil_Water_Tinlet Kitchen_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Kitchen_HWCoil_Coil_Eff * Kitchen_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Kitchen_HWcoil_Air_Tsp Kitchen_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Kitchen_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Kitchen_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Kitchen_HWCoil_Air_Toutlet,  !- A29
    Set Kitchen_HWCoil_Air_Toutlet =  Kitchen_HWCoil_Asad * temp +Kitchen_HWCoil_Bsad* ( Kitchen_HWCoil_Water_Toutlet + Kitchen_HWCoil_InletCoeff*Kitchen_HWCoil_Air_Tinlet),  !- A30
    IF  (Kitchen_HWCoil_Water_Mdot < Kitchen_HWCoil_Water_Mdot_Max),  !- A31
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Toutlet + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Toutlet) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Toutlet + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot_Max*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Toutlet) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Kitchen_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Kitchen_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Kitchen_HWCoil_ModelOuput,  !- Name
    Set Kitchen_HWcoil_Water_MdotRequest = Kitchen_HWcoil_Water_Mdot,  !- Program Line 1
    Set Kitchen_HWcoil_Air_Tout          = Kitchen_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Kitchen_HWcoil_Air_Wout          = Kitchen_HWcoil_Air_Woutlet,  !- A4
    Set Kitchen_HWcoil_tot_cool_Power    = Kitchen_HWcoil_Tot_Cool_Power,  !- A5
    Set Kitchen_HWcoil_tot_cool_Energy   = Kitchen_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Kitchen_HWcoil_Air_MdotOut       = Kitchen_HWcoil_Air_Mdot,  !- A7
    Set Kitchen_HWcoil_Water_Tout        = Kitchen_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Kitchen_H_InitSimpleCoilModel,  !- Name
    Set Kitchen_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Kitchen_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Kitchen_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Kitchen_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Kitchen_HWCoil_U = 650,  !- A7
    Set Kitchen_HWCoil_A = 1,  !- A8
    Set Kitchen_HWCoil_UA = Kitchen_HWCoil_U*Kitchen_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Kitchen_HWCoil_UA + 0.25*Kitchen_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Kitchen_HWCoil_UA)/(C_coil_air),  !- A13
    Set Kitchen_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Kitchen_HWCoil_Bsad =  ((Kitchen_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Kitchen_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Kitchen_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Kitchen_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Kitchen_HWCoil_Bcd = ((Kitchen_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Kitchen_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Kitchen_HWCoil_InletCoeff  = (0.25*Kitchen_HWCoil_Air_cp/Kitchen_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Kitchen_MixingProgram,  !- Name
    Set Kitchen_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Gym_CWCoil_ModelInput,  !- Name
    Set Gym_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Gym_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Gym_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Gym_CW_Coil_Sim_Model,  !- Name
    IF Gym_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Gym_CWcoil_Air_Toutlet = Gym_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A4
    Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot,  !- A5
    Set Gym_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Gym_CWcoil_Water_Toutlet = Gym_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Gym_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Gym_CWcoil_Air_Toutlet = Gym_CWcoil_Air_Tinlet,  !- A11
    SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A12
    Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot,  !- A13
    Set Gym_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Gym_CWcoil_Water_Toutlet = Gym_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Gym_CWcoil_Air_Tinlet Gym_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Gym_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Gym_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Gym_CWcoil_Coil_Eff * Gym_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Gym_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Gym_CWcoil_Air_Tsp,  !- A23
    Set Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Gym_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Gym_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Gym_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Gym_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Gym_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Gym_CWCoil_Air_Toutlet,  !- A45
    Set Gym_CWCoil_Air_Toutlet =  Gym_CWCoil_Asad * temp +Gym_CWCoil_Bsad* ( Gym_CWCoil_Water_Toutlet + Gym_CWCoil_InletCoeff*Gym_CWCoil_Air_Tinlet),  !- A46
    IF  (Gym_CWCoil_Water_Mdot < Gym_CWCoil_Water_Mdot_Max),  !- A47
    Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd * (Gym_CWCoil_Water_Mdot*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd * (Gym_CWCoil_Water_Mdot_Max*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Gym_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Gym_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Gym_CWCoil_ModelOuput,  !- Name
    Set Gym_CWcoil_Water_MdotRequest = Gym_CWcoil_Water_Mdot,  !- Program Line 1
    Set Gym_CWcoil_Air_Tout          = Gym_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Gym_CWcoil_Air_Wout          = Gym_CWcoil_Air_Woutlet,  !- A4
    Set Gym_CWcoil_tot_cool_Power    = Gym_CWcoil_Tot_Cool_Power,  !- A5
    Set Gym_CWcoil_tot_cool_Energy   = Gym_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Gym_CWcoil_Air_MdotOut       = Gym_CWcoil_Air_Mdot,  !- A7
    Set Gym_CWcoil_Water_Tout        = Gym_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Gym_C_InitSimpleCoilModel,  !- Name
    Set Gym_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Gym_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Gym_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Gym_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Gym_CWCoil_U = 1050,  !- A7
    Set Gym_CWCoil_A = 1,  !- A8
    Set Gym_CWCoil_UA = Gym_CWCoil_U*Gym_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Gym_CWCoil_UA + 0.25*Gym_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Gym_CWCoil_UA)/(C_coil_air),  !- A13
    Set Gym_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Gym_CWCoil_Bsad =  ((Gym_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Gym_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Gym_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Gym_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Gym_CWCoil_Bcd = ((Gym_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Gym_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Gym_CWCoil_InletCoeff  = (0.25*Gym_CWCoil_Air_cp/Gym_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Gym_HWCoil_ModelInput,  !- Name
    Set Gym_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Gym_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Gym_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Gym_HW_Coil_Sim_Model,  !- Name
    IF Gym_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Gym_HWCoil_Air_Toutlet = Gym_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Gym_HWCoil_Air_Woutlet = Gym_HWCoil_Air_Winlet,  !- A4
    Set Gym_HWCoil_Air_MdotOut = Gym_HWCoil_Air_Mdot,  !- A5
    Set Gym_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Gym_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Gym_HWcoil_Air_Toutlet = Gym_HWcoil_Air_Tinlet,  !- A11
    SET Gym_HWcoil_Air_Woutlet = Gym_HWcoil_Air_Winlet,  !- A12
    Set Gym_HWcoil_Air_MdotOut = Gym_HWcoil_Air_Mdot,  !- A13
    Set Gym_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Gym_HWcoil_Water_Toutlet = Gym_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Gym_HWCoil_Air_Tinlet Gym_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Gym_HWCoil_Water_Tinlet Gym_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Gym_HWCoil_Coil_Eff * Gym_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Gym_HWcoil_Air_Tsp Gym_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Gym_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Gym_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Gym_HWCoil_Air_Toutlet,  !- A29
    Set Gym_HWCoil_Air_Toutlet =  Gym_HWCoil_Asad * temp +Gym_HWCoil_Bsad* ( Gym_HWCoil_Water_Toutlet + Gym_HWCoil_InletCoeff*Gym_HWCoil_Air_Tinlet),  !- A30
    IF  (Gym_HWCoil_Water_Mdot < Gym_HWCoil_Water_Mdot_Max),  !- A31
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Toutlet + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Toutlet) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Toutlet + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot_Max*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Toutlet) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Gym_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Gym_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Gym_HWCoil_ModelOuput,  !- Name
    Set Gym_HWcoil_Water_MdotRequest = Gym_HWcoil_Water_Mdot,  !- Program Line 1
    Set Gym_HWcoil_Air_Tout          = Gym_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Gym_HWcoil_Air_Wout          = Gym_HWcoil_Air_Woutlet,  !- A4
    Set Gym_HWcoil_tot_cool_Power    = Gym_HWcoil_Tot_Cool_Power,  !- A5
    Set Gym_HWcoil_tot_cool_Energy   = Gym_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Gym_HWcoil_Air_MdotOut       = Gym_HWcoil_Air_Mdot,  !- A7
    Set Gym_HWcoil_Water_Tout        = Gym_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Gym_H_InitSimpleCoilModel,  !- Name
    Set Gym_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Gym_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Gym_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Gym_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Gym_HWCoil_U = 650,  !- A7
    Set Gym_HWCoil_A = 1,  !- A8
    Set Gym_HWCoil_UA = Gym_HWCoil_U*Gym_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Gym_HWCoil_UA + 0.25*Gym_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Gym_HWCoil_UA)/(C_coil_air),  !- A13
    Set Gym_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Gym_HWCoil_Bsad =  ((Gym_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Gym_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Gym_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Gym_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Gym_HWCoil_Bcd = ((Gym_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Gym_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Gym_HWCoil_InletCoeff  = (0.25*Gym_HWCoil_Air_cp/Gym_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Gym_MixingProgram,  !- Name
    Set Gym_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Bath_CWCoil_ModelInput,  !- Name
    Set Bath_CWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Bath_CWcoil_Water_Mdot     =  0*2,  !- Program Line 2
    Set Bath_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Bath_CW_Coil_Sim_Model,  !- Name
    IF Bath_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Bath_CWcoil_Air_Toutlet = Bath_CWcoil_Air_Tinlet,  !- Program Line 2
    SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A4
    Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot,  !- A5
    Set Bath_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Bath_CWcoil_Water_Toutlet = Bath_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Bath_CWcoil_Water_Mdot == 0.0,  !- A10
    SET Bath_CWcoil_Air_Toutlet = Bath_CWcoil_Air_Tinlet,  !- A11
    SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A12
    Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot,  !- A13
    Set Bath_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Bath_CWcoil_Water_Toutlet = Bath_CWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Bath_CWcoil_Air_Tinlet Bath_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Bath_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Bath_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Bath_CWcoil_Coil_Eff * Bath_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Bath_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Bath_CWcoil_Air_Tsp,  !- A23
    Set Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Bath_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Bath_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Bath_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Bath_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Bath_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Bath_CWCoil_Air_Toutlet,  !- A45
    Set Bath_CWCoil_Air_Toutlet =  Bath_CWCoil_Asad * temp +Bath_CWCoil_Bsad* ( Bath_CWCoil_Water_Toutlet + Bath_CWCoil_InletCoeff*Bath_CWCoil_Air_Tinlet),  !- A46
    IF  (Bath_CWCoil_Water_Mdot < Bath_CWCoil_Water_Mdot_Max),  !- A47
    Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd * (Bath_CWCoil_Water_Mdot*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd * (Bath_CWCoil_Water_Mdot_Max*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Bath_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Bath_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Bath_CWCoil_ModelOuput,  !- Name
    Set Bath_CWcoil_Water_MdotRequest = Bath_CWcoil_Water_Mdot,  !- Program Line 1
    Set Bath_CWcoil_Air_Tout          = Bath_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Bath_CWcoil_Air_Wout          = Bath_CWcoil_Air_Woutlet,  !- A4
    Set Bath_CWcoil_tot_cool_Power    = Bath_CWcoil_Tot_Cool_Power,  !- A5
    Set Bath_CWcoil_tot_cool_Energy   = Bath_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Bath_CWcoil_Air_MdotOut       = Bath_CWcoil_Air_Mdot,  !- A7
    Set Bath_CWcoil_Water_Tout        = Bath_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Bath_C_InitSimpleCoilModel,  !- Name
    Set Bath_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Bath_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Bath_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Bath_CWCoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Bath_CWCoil_U = 1050,  !- A7
    Set Bath_CWCoil_A = 1,  !- A8
    Set Bath_CWCoil_UA = Bath_CWCoil_U*Bath_CWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 40000,!- A11
    Set Asa = -1*(Bath_CWCoil_UA + 0.25*Bath_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Bath_CWCoil_UA)/(C_coil_air),  !- A13
    Set Bath_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Bath_CWCoil_Bsad =  ((Bath_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Bath_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Bath_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Bath_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Bath_CWCoil_Bcd = ((Bath_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Bath_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Bath_CWCoil_InletCoeff  = (0.25*Bath_CWCoil_Air_cp/Bath_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Bath_HWCoil_ModelInput,  !- Name
    Set Bath_HWCoil_Air_Mdot = 0.25*On_Off,  !- Program Line 1
    Set Bath_HWcoil_Water_Mdot     = 2,  !- Program Line 2
    Set Bath_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Bath_HW_Coil_Sim_Model,  !- Name
    IF Bath_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Bath_HWCoil_Air_Toutlet = Bath_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Bath_HWCoil_Air_Woutlet = Bath_HWCoil_Air_Winlet,  !- A4
    Set Bath_HWCoil_Air_MdotOut = Bath_HWCoil_Air_Mdot,  !- A5
    Set Bath_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Bath_HWcoil_Water_Mdot == 0.0,  !- A10
    SET Bath_HWcoil_Air_Toutlet = Bath_HWcoil_Air_Tinlet,  !- A11
    SET Bath_HWcoil_Air_Woutlet = Bath_HWcoil_Air_Winlet,  !- A12
    Set Bath_HWcoil_Air_MdotOut = Bath_HWcoil_Air_Mdot,  !- A13
    Set Bath_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Bath_HWcoil_Water_Toutlet = Bath_HWcoil_Water_Tinlet,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Bath_HWCoil_Air_Tinlet Bath_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Bath_HWCoil_Water_Tinlet Bath_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Bath_HWCoil_Coil_Eff * Bath_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Bath_HWcoil_Air_Tsp Bath_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Bath_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Bath_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Bath_HWCoil_Air_Toutlet,  !- A29
    Set Bath_HWCoil_Air_Toutlet =  Bath_HWCoil_Asad * temp +Bath_HWCoil_Bsad* ( Bath_HWCoil_Water_Toutlet + Bath_HWCoil_InletCoeff*Bath_HWCoil_Air_Tinlet),  !- A30
    IF  (Bath_HWCoil_Water_Mdot < Bath_HWCoil_Water_Mdot_Max),  !- A31
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Toutlet + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Toutlet) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Toutlet + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot_Max*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Toutlet) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Bath_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Bath_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Bath_HWCoil_ModelOuput,  !- Name
    Set Bath_HWcoil_Water_MdotRequest = Bath_HWcoil_Water_Mdot,  !- Program Line 1
    Set Bath_HWcoil_Air_Tout          = Bath_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Bath_HWcoil_Air_Wout          = Bath_HWcoil_Air_Woutlet,  !- A4
    Set Bath_HWcoil_tot_cool_Power    = Bath_HWcoil_Tot_Cool_Power,  !- A5
    Set Bath_HWcoil_tot_cool_Energy   = Bath_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Bath_HWcoil_Air_MdotOut       = Bath_HWcoil_Air_Mdot,  !- A7
    Set Bath_HWcoil_Water_Tout        = Bath_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Bath_H_InitSimpleCoilModel,  !- Name
    Set Bath_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Bath_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Bath_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Bath_HWcoil_WATER_Mdot_Max = 20,  !- A5
    Set Ts = 0.085,          !- A6
    Set Bath_HWCoil_U = 650,  !- A7
    Set Bath_HWCoil_A = 1,  !- A8
    Set Bath_HWCoil_UA = Bath_HWCoil_U*Bath_HWCoil_A,  !- A9
    Set C_coil_air = 4000,   !- A10
    Set C_coil_water = 90000,!- A11
    Set Asa = -1*(Bath_HWCoil_UA + 0.25*Bath_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Bath_HWCoil_UA)/(C_coil_air),  !- A13
    Set Bath_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Bath_HWCoil_Bsad =  ((Bath_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Bath_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Bath_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Bath_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Bath_HWCoil_Bcd = ((Bath_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Bath_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Bath_HWCoil_InletCoeff  = (0.25*Bath_HWCoil_Air_cp/Bath_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Bath_MixingProgram,  !- Name
    Set Bath_Mixing_Flow = 0.05;  !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_1_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_1_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_1_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_1_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_1_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_1_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_1_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_1_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_1_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_1_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_1_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_1_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_1_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_1_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_1_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_1_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_1_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_1_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_1_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_1_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_2_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_2_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_2_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_2_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_2_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_2_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_2_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_2_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_2_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_2_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_2_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_2_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_2_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_2_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_2_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_2_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_2_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_2_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_2_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_2_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_3_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_3_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_3_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_3_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_3_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_3_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_3_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_3_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_3_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_3_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_3_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_3_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_3_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_3_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_3_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_3_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_3_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_3_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_3_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_3_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_1_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_1_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_1_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_1_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_1_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_1_CWCoil_UA,  !- A13
    Multi_Class_1_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_1_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_1_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_1_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_1_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_1_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_1_HWCoil_UA,  !- A13
    Multi_Class_1_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_1_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_1_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_1_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_1_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_1_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_1_CWCoil_UA,  !- A13
    Multi_Class_2_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_1_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_1_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_1_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_1_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_1_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_1_HWCoil_UA,  !- A13
    Multi_Class_2_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_2_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_2_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_2_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_2_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_2_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_2_CWCoil_UA,  !- A13
    Multi_Class_1_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_2_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_2_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_2_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_2_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_2_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_2_HWCoil_UA,  !- A13
    Multi_Class_1_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_2_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_2_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_2_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_2_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_2_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_2_CWCoil_UA,  !- A13
    Multi_Class_2_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_2_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_2_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_2_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_2_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_2_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_2_HWCoil_UA,  !- A13
    Multi_Class_2_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_3_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_3_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_3_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_3_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_3_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_3_CWCoil_UA,  !- A13
    Multi_Class_1_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_3_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_3_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_3_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_3_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_3_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_3_HWCoil_UA,  !- A13
    Multi_Class_1_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_3_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_3_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_3_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_3_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_3_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_3_CWCoil_UA,  !- A13
    Multi_Class_2_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_3_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_3_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_3_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_3_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_3_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_3_HWCoil_UA,  !- A13
    Multi_Class_2_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_1_CWCoil_Asad,  !- A9
    Corridor_Pod_1_CWCoil_Bsad,  !- A10
    Corridor_Pod_1_CWCoil_Acd,  !- A11
    Corridor_Pod_1_CWCoil_Bcd,  !- A12
    Corridor_Pod_1_CWCoil_UA,  !- A13
    Corridor_Pod_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_1_HWCoil_Asad,  !- A9
    Corridor_Pod_1_HWCoil_Bsad,  !- A10
    Corridor_Pod_1_HWCoil_Acd,  !- A11
    Corridor_Pod_1_HWCoil_Bcd,  !- A12
    Corridor_Pod_1_HWCoil_UA,  !- A13
    Corridor_Pod_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_2_CWCoil_Asad,  !- A9
    Corridor_Pod_2_CWCoil_Bsad,  !- A10
    Corridor_Pod_2_CWCoil_Acd,  !- A11
    Corridor_Pod_2_CWCoil_Bcd,  !- A12
    Corridor_Pod_2_CWCoil_UA,  !- A13
    Corridor_Pod_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_2_HWCoil_Asad,  !- A9
    Corridor_Pod_2_HWCoil_Bsad,  !- A10
    Corridor_Pod_2_HWCoil_Acd,  !- A11
    Corridor_Pod_2_HWCoil_Bcd,  !- A12
    Corridor_Pod_2_HWCoil_UA,  !- A13
    Corridor_Pod_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_3_CWCoil_Asad,  !- A9
    Corridor_Pod_3_CWCoil_Bsad,  !- A10
    Corridor_Pod_3_CWCoil_Acd,  !- A11
    Corridor_Pod_3_CWCoil_Bcd,  !- A12
    Corridor_Pod_3_CWCoil_UA,  !- A13
    Corridor_Pod_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_3_HWCoil_Asad,  !- A9
    Corridor_Pod_3_HWCoil_Bsad,  !- A10
    Corridor_Pod_3_HWCoil_Acd,  !- A11
    Corridor_Pod_3_HWCoil_Bcd,  !- A12
    Corridor_Pod_3_HWCoil_UA,  !- A13
    Corridor_Pod_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Main_Corridor_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Main_Corridor_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Main_Corridor_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Main_Corridor_CWCoil_Coil_Eff,  !- A4
    Main_Corridor_CWCoil_Air_Toutlet,  !- A5
    Main_Corridor_CWCoil_Tot_Cool_Power,  !- A6
    Main_Corridor_CWCoil_Air_Woutlet,  !- A7
    Main_Corridor_CWCoil_Water_Toutlet,  !- A8
    Main_Corridor_CWCoil_Asad,  !- A9
    Main_Corridor_CWCoil_Bsad,  !- A10
    Main_Corridor_CWCoil_Acd,!- A11
    Main_Corridor_CWCoil_Bcd,!- A12
    Main_Corridor_CWCoil_UA,  !- A13
    Main_Corridor_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Main_Corridor_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Main_Corridor_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Main_Corridor_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Main_Corridor_HWCoil_Coil_Eff,  !- A4
    Main_Corridor_HWCoil_Air_Toutlet,  !- A5
    Main_Corridor_HWCoil_Tot_Cool_Power,  !- A6
    Main_Corridor_HWCoil_Air_Woutlet,  !- A7
    Main_Corridor_HWCoil_Water_Toutlet,  !- A8
    Main_Corridor_HWCoil_Asad,  !- A9
    Main_Corridor_HWCoil_Bsad,  !- A10
    Main_Corridor_HWCoil_Acd,!- A11
    Main_Corridor_HWCoil_Bcd,!- A12
    Main_Corridor_HWCoil_UA,  !- A13
    Main_Corridor_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Mech_CWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Mech_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Mech_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Mech_CWCoil_Coil_Eff,    !- A4
    Mech_CWCoil_Air_Toutlet, !- A5
    Mech_CWCoil_Tot_Cool_Power,  !- A6
    Mech_CWCoil_Air_Woutlet, !- A7
    Mech_CWCoil_Water_Toutlet,  !- A8
    Mech_CWCoil_Asad,        !- A9
    Mech_CWCoil_Bsad,        !- A10
    Mech_CWCoil_Acd,         !- A11
    Mech_CWCoil_Bcd,         !- A12
    Mech_CWCoil_UA,  !- A13
    Mech_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Mech_HWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Mech_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Mech_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Mech_HWCoil_Coil_Eff,    !- A4
    Mech_HWCoil_Air_Toutlet, !- A5
    Mech_HWCoil_Tot_Cool_Power,  !- A6
    Mech_HWCoil_Air_Woutlet, !- A7
    Mech_HWCoil_Water_Toutlet,  !- A8
    Mech_HWCoil_Asad,        !- A9
    Mech_HWCoil_Bsad,        !- A10
    Mech_HWCoil_Acd,         !- A11
    Mech_HWCoil_Bcd,         !- A12
    Mech_HWCoil_UA,  !- A13
    Mech_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Computer_Class_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Computer_Class_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Computer_Class_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Computer_Class_CWCoil_Coil_Eff,  !- A4
    Computer_Class_CWCoil_Air_Toutlet,  !- A5
    Computer_Class_CWCoil_Tot_Cool_Power,  !- A6
    Computer_Class_CWCoil_Air_Woutlet,  !- A7
    Computer_Class_CWCoil_Water_Toutlet,  !- A8
    Computer_Class_CWCoil_Asad,  !- A9
    Computer_Class_CWCoil_Bsad,  !- A10
    Computer_Class_CWCoil_Acd,  !- A11
    Computer_Class_CWCoil_Bcd,  !- A12
    Computer_Class_CWCoil_UA,  !- A13
    Computer_Class_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Computer_Class_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Computer_Class_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Computer_Class_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Computer_Class_HWCoil_Coil_Eff,  !- A4
    Computer_Class_HWCoil_Air_Toutlet,  !- A5
    Computer_Class_HWCoil_Tot_Cool_Power,  !- A6
    Computer_Class_HWCoil_Air_Woutlet,  !- A7
    Computer_Class_HWCoil_Water_Toutlet,  !- A8
    Computer_Class_HWCoil_Asad,  !- A9
    Computer_Class_HWCoil_Bsad,  !- A10
    Computer_Class_HWCoil_Acd,  !- A11
    Computer_Class_HWCoil_Bcd,  !- A12
    Computer_Class_HWCoil_UA,  !- A13
    Computer_Class_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Library_Media_Center_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Library_Media_Center_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Library_Media_Center_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Library_Media_Center_CWCoil_Coil_Eff,  !- A4
    Library_Media_Center_CWCoil_Air_Toutlet,  !- A5
    Library_Media_Center_CWCoil_Tot_Cool_Power,  !- A6
    Library_Media_Center_CWCoil_Air_Woutlet,  !- A7
    Library_Media_Center_CWCoil_Water_Toutlet,  !- A8
    Library_Media_Center_CWCoil_Asad,  !- A9
    Library_Media_Center_CWCoil_Bsad,  !- A10
    Library_Media_Center_CWCoil_Acd,  !- A11
    Library_Media_Center_CWCoil_Bcd,  !- A12
    Library_Media_Center_CWCoil_UA,  !- A13
    Library_Media_Center_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Library_Media_Center_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Library_Media_Center_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Library_Media_Center_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Library_Media_Center_HWCoil_Coil_Eff,  !- A4
    Library_Media_Center_HWCoil_Air_Toutlet,  !- A5
    Library_Media_Center_HWCoil_Tot_Cool_Power,  !- A6
    Library_Media_Center_HWCoil_Air_Woutlet,  !- A7
    Library_Media_Center_HWCoil_Water_Toutlet,  !- A8
    Library_Media_Center_HWCoil_Asad,  !- A9
    Library_Media_Center_HWCoil_Bsad,  !- A10
    Library_Media_Center_HWCoil_Acd,  !- A11
    Library_Media_Center_HWCoil_Bcd,  !- A12
    Library_Media_Center_HWCoil_UA,  !- A13
    Library_Media_Center_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Offices_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    Offices_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Offices_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Offices_CWCoil_Coil_Eff, !- A4
    Offices_CWCoil_Air_Toutlet,  !- A5
    Offices_CWCoil_Tot_Cool_Power,  !- A6
    Offices_CWCoil_Air_Woutlet,  !- A7
    Offices_CWCoil_Water_Toutlet,  !- A8
    Offices_CWCoil_Asad,     !- A9
    Offices_CWCoil_Bsad,     !- A10
    Offices_CWCoil_Acd,      !- A11
    Offices_CWCoil_Bcd,      !- A12
    Offices_CWCoil_UA,  !- A13
    Offices_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Offices_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    Offices_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Offices_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Offices_HWCoil_Coil_Eff, !- A4
    Offices_HWCoil_Air_Toutlet,  !- A5
    Offices_HWCoil_Tot_Cool_Power,  !- A6
    Offices_HWCoil_Air_Woutlet,  !- A7
    Offices_HWCoil_Water_Toutlet,  !- A8
    Offices_HWCoil_Asad,     !- A9
    Offices_HWCoil_Bsad,     !- A10
    Offices_HWCoil_Acd,      !- A11
    Offices_HWCoil_Bcd,      !- A12
    Offices_HWCoil_UA,  !- A13
    Offices_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Lobby_CWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_CWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_CWCoil_Coil_Eff,   !- A4
    Lobby_CWCoil_Air_Toutlet,!- A5
    Lobby_CWCoil_Tot_Cool_Power,  !- A6
    Lobby_CWCoil_Air_Woutlet,!- A7
    Lobby_CWCoil_Water_Toutlet,  !- A8
    Lobby_CWCoil_Asad,       !- A9
    Lobby_CWCoil_Bsad,       !- A10
    Lobby_CWCoil_Acd,        !- A11
    Lobby_CWCoil_Bcd,        !- A12
    Lobby_CWCoil_UA,  !- A13
    Lobby_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Lobby_HWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_HWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_HWCoil_Coil_Eff,   !- A4
    Lobby_HWCoil_Air_Toutlet,!- A5
    Lobby_HWCoil_Tot_Cool_Power,  !- A6
    Lobby_HWCoil_Air_Woutlet,!- A7
    Lobby_HWCoil_Water_Toutlet,  !- A8
    Lobby_HWCoil_Asad,       !- A9
    Lobby_HWCoil_Bsad,       !- A10
    Lobby_HWCoil_Acd,        !- A11
    Lobby_HWCoil_Bcd,        !- A12
    Lobby_HWCoil_UA,  !- A13
    Lobby_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Cafeteria_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Cafeteria_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Cafeteria_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Cafeteria_CWCoil_Coil_Eff,  !- A4
    Cafeteria_CWCoil_Air_Toutlet,  !- A5
    Cafeteria_CWCoil_Tot_Cool_Power,  !- A6
    Cafeteria_CWCoil_Air_Woutlet,  !- A7
    Cafeteria_CWCoil_Water_Toutlet,  !- A8
    Cafeteria_CWCoil_Asad,   !- A9
    Cafeteria_CWCoil_Bsad,   !- A10
    Cafeteria_CWCoil_Acd,    !- A11
    Cafeteria_CWCoil_Bcd,    !- A12
    Cafeteria_CWCoil_UA,  !- A13
    Cafeteria_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Cafeteria_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Cafeteria_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Cafeteria_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Cafeteria_HWCoil_Coil_Eff,  !- A4
    Cafeteria_HWCoil_Air_Toutlet,  !- A5
    Cafeteria_HWCoil_Tot_Cool_Power,  !- A6
    Cafeteria_HWCoil_Air_Woutlet,  !- A7
    Cafeteria_HWCoil_Water_Toutlet,  !- A8
    Cafeteria_HWCoil_Asad,   !- A9
    Cafeteria_HWCoil_Bsad,   !- A10
    Cafeteria_HWCoil_Acd,    !- A11
    Cafeteria_HWCoil_Bcd,    !- A12
    Cafeteria_HWCoil_UA,  !- A13
    Cafeteria_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Kitchen_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    Kitchen_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Kitchen_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Kitchen_CWCoil_Coil_Eff, !- A4
    Kitchen_CWCoil_Air_Toutlet,  !- A5
    Kitchen_CWCoil_Tot_Cool_Power,  !- A6
    Kitchen_CWCoil_Air_Woutlet,  !- A7
    Kitchen_CWCoil_Water_Toutlet,  !- A8
    Kitchen_CWCoil_Asad,     !- A9
    Kitchen_CWCoil_Bsad,     !- A10
    Kitchen_CWCoil_Acd,      !- A11
    Kitchen_CWCoil_Bcd,      !- A12
    Kitchen_CWCoil_UA,  !- A13
    Kitchen_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Kitchen_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    Kitchen_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Kitchen_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Kitchen_HWCoil_Coil_Eff, !- A4
    Kitchen_HWCoil_Air_Toutlet,  !- A5
    Kitchen_HWCoil_Tot_Cool_Power,  !- A6
    Kitchen_HWCoil_Air_Woutlet,  !- A7
    Kitchen_HWCoil_Water_Toutlet,  !- A8
    Kitchen_HWCoil_Asad,     !- A9
    Kitchen_HWCoil_Bsad,     !- A10
    Kitchen_HWCoil_Acd,      !- A11
    Kitchen_HWCoil_Bcd,      !- A12
    Kitchen_HWCoil_UA,  !- A13
    Kitchen_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Gym_CWCoil_Air_Mdot,     !- Erl Variable 1 Name
    Gym_CWCoil_Water_Mdot,   !- Erl Variable 2 Name
    Gym_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Gym_CWCoil_Coil_Eff,     !- A4
    Gym_CWCoil_Air_Toutlet,  !- A5
    Gym_CWCoil_Tot_Cool_Power,  !- A6
    Gym_CWCoil_Air_Woutlet,  !- A7
    Gym_CWCoil_Water_Toutlet,!- A8
    Gym_CWCoil_Asad,         !- A9
    Gym_CWCoil_Bsad,         !- A10
    Gym_CWCoil_Acd,          !- A11
    Gym_CWCoil_Bcd,          !- A12
    Gym_CWCoil_UA,  !- A13
    Gym_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Gym_HWCoil_Air_Mdot,     !- Erl Variable 1 Name
    Gym_HWCoil_Water_Mdot,   !- Erl Variable 2 Name
    Gym_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Gym_HWCoil_Coil_Eff,     !- A4
    Gym_HWCoil_Air_Toutlet,  !- A5
    Gym_HWCoil_Tot_Cool_Power,  !- A6
    Gym_HWCoil_Air_Woutlet,  !- A7
    Gym_HWCoil_Water_Toutlet,!- A8
    Gym_HWCoil_Asad,         !- A9
    Gym_HWCoil_Bsad,         !- A10
    Gym_HWCoil_Acd,          !- A11
    Gym_HWCoil_Bcd,          !- A12
    Gym_HWCoil_UA,  !- A13
    Gym_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Bath_CWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Bath_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Bath_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Bath_CWCoil_Coil_Eff,    !- A4
    Bath_CWCoil_Air_Toutlet, !- A5
    Bath_CWCoil_Tot_Cool_Power,  !- A6
    Bath_CWCoil_Air_Woutlet, !- A7
    Bath_CWCoil_Water_Toutlet,  !- A8
    Bath_CWCoil_Asad,        !- A9
    Bath_CWCoil_Bsad,        !- A10
    Bath_CWCoil_Acd,         !- A11
    Bath_CWCoil_Bcd,         !- A12
    Bath_CWCoil_UA,  !- A13
    Bath_CWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Bath_HWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Bath_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Bath_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Bath_HWCoil_Coil_Eff,    !- A4
    Bath_HWCoil_Tot_Cool_Power,  !- A5
    Bath_HWCoil_Asad,        !- A6
    Bath_HWCoil_Bsad,        !- A7
    Bath_HWCoil_Acd,         !- A8
    Bath_HWCoil_Bcd,         !- A9
    Bath_HWCoil_UA,  !- A13
    Bath_HWCoil_InletCoeff;  !- A1

EnergyManagementSystem:GlobalVariable,
    Air_Mdot,                !- Erl Variable 1 Name
    Air_Tsp,                 !- Erl Variable 2 Name
    Water_Mdot,              !- Erl Variable 3 Name
    Water_cp,                !- A4
    Air_Tinlet,              !- A5
    Water_Tinlet,            !- A6
    Air_Winlet,              !- A7
    Water_Mdot_Max,          !- A8
    Coil_Eff,                !- A9
    Water_MdotRequest,       !- A10
    Air_Tout,                !- A11
    Air_Toutlet,             !- A12
    Tot_Cool_Power,          !- A13
    Air_Wout,                !- A14
    Air_Woutlet,             !- A15
    Water_Tout,              !- A16
    Water_Toutlet,           !- A17
    Asad,                    !- A18
    Bsad,                    !- A19
    Acd,                     !- A20
    Bcd,                     !- A21
    UA;                      !- A22


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Main_Corridor CW Coil Total Cooling Rate,  !- Name
    Main_Corridor_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Main_Corridor_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Main_Corridor HW Coil Total Cooling Rate,  !- Name
    Main_Corridor_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Main_Corridor_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Mech CW Coil Total Cooling Rate,  !- Name
    Mech_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Mech_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Mech HW Coil Total Cooling Rate,  !- Name
    Mech_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Mech_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Computer_Class CW Coil Total Cooling Rate,  !- Name
    Computer_Class_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Computer_Class_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Computer_Class HW Coil Total Cooling Rate,  !- Name
    Computer_Class_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Computer_Class_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Library_Media_Center CW Coil Total Cooling Rate,  !- Name
    Library_Media_Center_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Library_Media_Center HW Coil Total Cooling Rate,  !- Name
    Library_Media_Center_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Offices CW Coil Total Cooling Rate,  !- Name
    Offices_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Offices_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Offices HW Coil Total Cooling Rate,  !- Name
    Offices_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Offices_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby CW Coil Total Cooling Rate,  !- Name
    Lobby_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby HW Coil Total Cooling Rate,  !- Name
    Lobby_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Cafeteria CW Coil Total Cooling Rate,  !- Name
    Cafeteria_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Cafeteria_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Cafeteria HW Coil Total Cooling Rate,  !- Name
    Cafeteria_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Cafeteria_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Kitchen CW Coil Total Cooling Rate,  !- Name
    Kitchen_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Kitchen_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Kitchen HW Coil Total Cooling Rate,  !- Name
    Kitchen_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Kitchen_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Gym CW Coil Total Cooling Rate,  !- Name
    Gym_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Gym_CWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Gym HW Coil Total Cooling Rate,  !- Name
    Gym_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Gym_HWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Bath CW Coil Total Cooling Rate,  !- Name
    Bath_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Bath_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Bath HW Coil Total Cooling Rate,  !- Name
    Bath_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Bath_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:METEREDOUTPUTVARIABLE ===========

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_1_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_1_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_1_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_1_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_2_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_2_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_2_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_2_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_3_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_3_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_3_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_3_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_1_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_1_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_1_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_1_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_2_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_2_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_2_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_2_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_3_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_3_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_3_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_3_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_1_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_1_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_2_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_2_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_3_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_3_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Main_Corridor_C_Coil tot cool Energy,  !- Name
    Main_Corridor_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Main_Corridor_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Main_Corridor_H_Coil tot cool Energy,  !- Name
    Main_Corridor_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Main_Corridor_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Mech_C_Coil tot cool Energy,  !- Name
    Mech_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Mech_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Mech_H_Coil tot cool Energy,  !- Name
    Mech_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Mech_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Computer_Class_C_Coil tot cool Energy,  !- Name
    Computer_Class_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Computer_Class_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Computer_Class_H_Coil tot cool Energy,  !- Name
    Computer_Class_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Computer_Class_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Library_Media_Center_C_Coil tot cool Energy,  !- Name
    Library_Media_Center_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Library_Media_Center_H_Coil tot cool Energy,  !- Name
    Library_Media_Center_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Offices_C_Coil tot cool Energy,  !- Name
    Offices_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Offices_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Offices_H_Coil tot cool Energy,  !- Name
    Offices_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Offices_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_C_Coil tot cool Energy,  !- Name
    Lobby_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_H_Coil tot cool Energy,  !- Name
    Lobby_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Cafeteria_C_Coil tot cool Energy,  !- Name
    Cafeteria_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Cafeteria_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Cafeteria_H_Coil tot cool Energy,  !- Name
    Cafeteria_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Cafeteria_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Kitchen_C_Coil tot cool Energy,  !- Name
    Kitchen_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Kitchen_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Kitchen_H_Coil tot cool Energy,  !- Name
    Kitchen_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Kitchen_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Gym_C_Coil tot cool Energy,  !- Name
    Gym_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Gym_CWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Gym_H_Coil tot cool Energy,  !- Name
    Gym_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Gym_HWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Bath_C_Coil tot cool Energy,  !- Name
    Bath_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Bath_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Bath_H_Coil tot cool Energy,  !- Name
    Bath_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Bath_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_rho,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_cp,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_rho,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_cp,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_rho,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_cp,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_rho,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_cp,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_rho,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_cp,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_rho,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_cp,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_rho,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_cp,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_rho,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_cp,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_rho,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_cp,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_rho,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_cp,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_rho,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_cp,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_rho,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_cp,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_Tinlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_Winlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_rho,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_cp,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_Tinlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_rho,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_cp,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CoolDes_Qdot,  !- Name
    AHU Main_Corridor Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_Tinlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_Winlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_rho,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_cp,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_Tinlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_rho,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_cp,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HeatDes_Qdot,  !- Name
    AHU Main_Corridor Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_Tinlet,  !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_Winlet,  !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_rho,     !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_cp,      !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_Tinlet,!- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_rho,   !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_cp,    !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CoolDes_Qdot,       !- Name
    AHU Mech Unitary System, !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_Tinlet,  !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_Winlet,  !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_rho,     !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_cp,      !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_Tinlet,!- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_rho,   !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_cp,    !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HeatDes_Qdot,       !- Name
    AHU Mech Unitary System, !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_Tinlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_Winlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_rho,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_cp,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_Tinlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_rho,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_cp,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CoolDes_Qdot,  !- Name
    AHU Computer_Class Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_Tinlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_Winlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_rho,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_cp,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_Tinlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_rho,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_cp,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HeatDes_Qdot,  !- Name
    AHU Computer_Class Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_Tinlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_Winlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_rho,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_cp,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_Tinlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_rho,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_cp,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CoolDes_Qdot,  !- Name
    AHU Library_Media_Center Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_Tinlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_Winlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_rho,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_cp,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_Tinlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_rho,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_cp,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HeatDes_Qdot,  !- Name
    AHU Library_Media_Center Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_Tinlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_Winlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_rho,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_cp,   !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_Tinlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_rho,!- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_cp, !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CoolDes_Qdot,    !- Name
    AHU Offices Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_Tinlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_Winlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_rho,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_cp,   !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_Tinlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_rho,!- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_cp, !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HeatDes_Qdot,    !- Name
    AHU Offices Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Tinlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Winlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_rho,    !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_cp,     !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_Tinlet,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_rho,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_cp,   !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CoolDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Tinlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Winlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_rho,    !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_cp,     !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_Tinlet,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_rho,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_cp,   !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HeatDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_Tinlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_Winlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_rho,!- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_cp, !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_Tinlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_rho,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_cp,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CoolDes_Qdot,  !- Name
    AHU Cafeteria Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_Tinlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_Winlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_rho,!- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_cp, !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_Tinlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_rho,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_cp,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HeatDes_Qdot,  !- Name
    AHU Cafeteria Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_Tinlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_Winlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_rho,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_cp,   !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_Tinlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_rho,!- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_cp, !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CoolDes_Qdot,    !- Name
    AHU Kitchen Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_Tinlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_Winlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_rho,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_cp,   !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_Tinlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_rho,!- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_cp, !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HeatDes_Qdot,    !- Name
    AHU Kitchen Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_Tinlet,   !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_Winlet,   !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_rho,      !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_cp,       !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_Tinlet, !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_rho,    !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_cp,     !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CoolDes_Qdot,        !- Name
    AHU Gym Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_Tinlet,   !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_Winlet,   !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_rho,      !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_cp,       !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_Tinlet, !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_rho,    !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_cp,     !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HeatDes_Qdot,        !- Name
    AHU Gym Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_Tinlet,  !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_Winlet,  !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_rho,     !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_cp,      !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_Tinlet,!- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_rho,   !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_cp,    !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CoolDes_Qdot,       !- Name
    AHU Bath Unitary System, !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_Tinlet,  !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_Winlet,  !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_rho,     !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_cp,      !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_Tinlet,!- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_rho,   !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_cp,    !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HeatDes_Qdot,       !- Name
    AHU Bath Unitary System, !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:VARIABLE ===========

ExternalInterface:Variable,
    Ehp,                     !- Name
    0;                       !- Initial Value

ExternalInterface:Variable,
    mcCornerClass1Pod1,      !- Name
    0;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: COIL:USERDEFINED ===========

Coil:UserDefined,
    Corner_Class_1_Pod_1 Cooling Coil,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_1 Heating Coil,  !- Name
    Corner_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_1 Cooling Coil,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_1 Heating Coil,  !- Name
    Corner_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_2 Cooling Coil,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_2 Heating Coil,  !- Name
    Corner_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_2 Cooling Coil,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_2 Heating Coil,  !- Name
    Corner_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_3 Cooling Coil,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_3 Heating Coil,  !- Name
    Corner_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_3 Cooling Coil,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_3 Heating Coil,  !- Name
    Corner_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_1 Cooling Coil,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_1 Heating Coil,  !- Name
    Multi_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_1 Cooling Coil,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_1 Heating Coil,  !- Name
    Multi_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_2 Cooling Coil,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_2 Heating Coil,  !- Name
    Multi_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_2 Cooling Coil,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_2 Heating Coil,  !- Name
    Multi_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_3 Cooling Coil,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_3 Heating Coil,  !- Name
    Multi_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_3 Cooling Coil,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_3 Heating Coil,  !- Name
    Multi_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_1 Cooling Coil,  !- Name
    Corridor_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_1 Heating Coil,  !- Name
    Corridor_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_2 Cooling Coil,  !- Name
    Corridor_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_2 Heating Coil,  !- Name
    Corridor_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_3 Cooling Coil,  !- Name
    Corridor_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_3 Heating Coil,  !- Name
    Corridor_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Main_Corridor Cooling Coil,  !- Name
    Main_Corridor Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Main_Corridor Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Main_Corridor AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Main_Corridor AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Main_Corridor Heating Coil,  !- Name
    Main_Corridor Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Main_Corridor Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Main_Corridor AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Main_Corridor AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Mech Cooling Coil,       !- Name
    Mech Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Mech Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Mech AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Mech AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Mech AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Mech Heating Coil,       !- Name
    Mech Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Mech Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Mech AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Mech AHU Air Loop Outlet,!- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Mech AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Computer_Class Cooling Coil,  !- Name
    Computer_Class Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Computer_Class Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Computer_Class AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Computer_Class AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Computer_Class AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Computer_Class Heating Coil,  !- Name
    Computer_Class Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Computer_Class Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Computer_Class AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Computer_Class AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Computer_Class AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Library_Media_Center Cooling Coil,  !- Name
    Library_Media_Center Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Library_Media_Center Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Library_Media_Center AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Library_Media_Center AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Library_Media_Center Heating Coil,  !- Name
    Library_Media_Center Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Library_Media_Center Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Library_Media_Center AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Library_Media_Center AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Offices Cooling Coil,    !- Name
    Offices Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Offices Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Offices AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Offices AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Offices AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Offices Heating Coil,    !- Name
    Offices Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Offices Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Offices AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Offices AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Offices AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Cooling Coil,      !- Name
    Lobby Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Heating Coil,      !- Name
    Lobby Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Cafeteria Cooling Coil,  !- Name
    Cafeteria Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Cafeteria Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Cafeteria AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Cafeteria AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Cafeteria AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Cafeteria Heating Coil,  !- Name
    Cafeteria Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Cafeteria Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Cafeteria AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Cafeteria AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Cafeteria AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Kitchen Cooling Coil,    !- Name
    Kitchen Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Kitchen Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Kitchen AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Kitchen AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Kitchen AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Kitchen Heating Coil,    !- Name
    Kitchen Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Kitchen Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Kitchen AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Kitchen AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Kitchen AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Gym Cooling Coil,        !- Name
    Gym Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Gym Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Gym AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Gym AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Gym AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Gym Heating Coil,        !- Name
    Gym Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Gym Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Gym AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Gym AHU Air Loop Outlet, !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Gym AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Bath Cooling Coil,       !- Name
    Bath Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Bath Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Bath AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Bath AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Bath AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Bath Heating Coil,       !- Name
    Bath Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Bath Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Bath AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Bath AHU Air Loop Outlet,!- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Bath AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Main_Corridor Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Mech Availability 1, !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Computer_Class Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Library_Media_Center Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Offices Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Lobby Availability 1,!- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Cafeteria Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Kitchen Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Gym Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Bath Availability 1, !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Cooling Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Heating Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Circ Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Main_Corridor Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Main_Corridor Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Mech Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Mech Availability 1; !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Computer_Class Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Computer_Class Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Library_Media_Center Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Library_Media_Center Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Offices Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Offices Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Lobby Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Lobby Availability 1;!- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Cafeteria Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Cafeteria Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Kitchen Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Kitchen Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Gym Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Gym Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Bath Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Bath Availability 1; !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Cooling Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Cooling Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Heating Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Heating Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Condenser Circ Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Circ Pump Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Cooling Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Cooling Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chiller Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Heat Pump Cooling Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Heating Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heating Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Boiler Setpoint Manager, !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heat Pump Heating Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser Loop Temp Schedule,  !- Schedule Name
    GHE Inlet Node;          !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!No PV for this case
Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHEATPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ChillerHeaterClgEIRFPLR, !- Name
    0.0,                     !- Coefficient1 Constant
    1.22895,                 !- Coefficient2 x
    -0.751383,               !- Coefficient3 x**2
    0.517396,                !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ChillerHeaterHtgEIRFPLR, !- Name
    0.0,                     !- Coefficient1 Constant
    1.12853,                 !- Coefficient2 x
    -0.0264962,              !- Coefficient3 x**2
    -0.103811,               !- Coefficient4 x**3
    0.3,                     !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    ChillerHeaterClgCapFT,   !- Name
    0.950829,                !- Coefficient1 Constant
    3.419327E-02,            !- Coefficient2 x
    2.66642E-04,             !- Coefficient3 x**2
    -1.733397E-03,           !- Coefficient4 y
    -1.762417E-04,           !- Coefficient5 y**2
    -3.69198E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ChillerHeaterClgEIRFT,   !- Name
    0.7362431,               !- Coefficient1 Constant
    2.136491E-02,            !- Coefficient2 x
    3.638909E-04,            !- Coefficient3 x**2
    -4.284947E-03,           !- Coefficient4 y
    3.389817E-04,            !- Coefficient5 y**2
    -3.632396E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ChillerHeaterHtgCapFT,   !- Name
    0.9415266,               !- Coefficient1 Constant
    5.527431E-02,            !- Coefficient2 x
    3.573558E-04,            !- Coefficient3 x**2
    1.258391E-03,            !- Coefficient4 y
    -6.420546E-05,           !- Coefficient5 y**2
    -5.350989E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    15.56,                   !- Maximum Value of x
    35,                      !- Minimum Value of y
    57.22,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    ChillerHeaterHtgEIRFT,   !- Name
    0.2286246,               !- Coefficient1 Constant
    2.498714E-02,            !- Coefficient2 x
    -1.267106E-05,           !- Coefficient3 x**2
    9.327184E-03,            !- Coefficient4 y
    5.892037E-05,            !- Coefficient5 y**2
    -3.268512E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    15.56,                   !- Maximum Value of x
    35.0,                    !- Minimum Value of y
    57.22,                   !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
    R22,                     !- Fluid Name
    REFRIGERANT;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420,                !- Temperature 1 {C}
    -156.000,                !- Temperature 2 {C}
    -154.000,                !- Temperature 3 {C}
    -152.000,                !- Temperature 4 {C}
    -150.000,                !- Temperature 5 {C}
    -148.000,                !- Temperature 6 {C}
    -146.000,                !- Temperature 7 {C}
    -144.000,                !- Temperature 8 {C}
    -142.000,                !- Temperature 9 {C}
    -140.000,                !- Temperature 10 {C}
    -138.000,                !- Temperature 11 {C}
    -136.000,                !- Temperature 12 {C}
    -134.000,                !- Temperature 13 {C}
    -132.000,                !- Temperature 14 {C}
    -130.000,                !- Temperature 15 {C}
    -128.000,                !- Temperature 16 {C}
    -126.000,                !- Temperature 17 {C}
    -124.000,                !- Temperature 18 {C}
    -122.000,                !- Temperature 19 {C}
    -120.000,                !- Temperature 20 {C}
    -118.000,                !- Temperature 21 {C}
    -116.000,                !- Temperature 22 {C}
    -114.000,                !- Temperature 23 {C}
    -112.000,                !- Temperature 24 {C}
    -110.000,                !- Temperature 25 {C}
    -108.000,                !- Temperature 26 {C}
    -106.000,                !- Temperature 27 {C}
    -104.000,                !- Temperature 28 {C}
    -102.000,                !- Temperature 29 {C}
    -100.000,                !- Temperature 30 {C}
    -98.000,                 !- Temperature 31 {C}
    -96.000,                 !- Temperature 32 {C}
    -94.000,                 !- Temperature 33 {C}
    -92.000,                 !- Temperature 34 {C}
    -90.000,                 !- Temperature 35 {C}
    -88.000,                 !- Temperature 36 {C}
    -86.000,                 !- Temperature 37 {C}
    -84.000,                 !- Temperature 38 {C}
    -82.000,                 !- Temperature 39 {C}
    -80.000,                 !- Temperature 40 {C}
    -78.000,                 !- Temperature 41 {C}
    -76.000,                 !- Temperature 42 {C}
    -74.000,                 !- Temperature 43 {C}
    -72.000,                 !- Temperature 44 {C}
    -70.000,                 !- Temperature 45 {C}
    -68.000,                 !- Temperature 46 {C}
    -66.000,                 !- Temperature 47 {C}
    -64.000,                 !- Temperature 48 {C}
    -62.000,                 !- Temperature 49 {C}
    -60.000,                 !- Temperature 50 {C}
    -58.000,                 !- Temperature 51 {C}
    -56.000,                 !- Temperature 52 {C}
    -54.000,                 !- Temperature 53 {C}
    -52.000,                 !- Temperature 54 {C}
    -50.000,                 !- Temperature 55 {C}
    -48.000,                 !- Temperature 56 {C}
    -46.000,                 !- Temperature 57 {C}
    -44.000,                 !- Temperature 58 {C}
    -42.000,                 !- Temperature 59 {C}
    -40.000,                 !- Temperature 60 {C}
    -38.000,                 !- Temperature 61 {C}
    -36.000,                 !- Temperature 62 {C}
    -34.000,                 !- Temperature 63 {C}
    -32.000,                 !- Temperature 64 {C}
    -30.000,                 !- Temperature 65 {C}
    -28.000,                 !- Temperature 66 {C}
    -26.000,                 !- Temperature 67 {C}
    -24.000,                 !- Temperature 68 {C}
    -22.000,                 !- Temperature 69 {C}
    -20.000,                 !- Temperature 70 {C}
    -18.000,                 !- Temperature 71 {C}
    -16.000,                 !- Temperature 72 {C}
    -14.000,                 !- Temperature 73 {C}
    -12.000,                 !- Temperature 74 {C}
    -10.000,                 !- Temperature 75 {C}
    -8.000,                  !- Temperature 76 {C}
    -6.000,                  !- Temperature 77 {C}
    -4.000,                  !- Temperature 78 {C}
    -2.000,                  !- Temperature 79 {C}
    0.000,                   !- Temperature 80 {C}
    2.000,                   !- Temperature 81 {C}
    4.000,                   !- Temperature 82 {C}
    6.000,                   !- Temperature 83 {C}
    8.000,                   !- Temperature 84 {C}
    10.000,                  !- Temperature 85 {C}
    12.000,                  !- Temperature 86 {C}
    14.000,                  !- Temperature 87 {C}
    16.000,                  !- Temperature 88 {C}
    18.000,                  !- Temperature 89 {C}
    20.000,                  !- Temperature 90 {C}
    22.000,                  !- Temperature 91 {C}
    24.000,                  !- Temperature 92 {C}
    26.000,                  !- Temperature 93 {C}
    28.000,                  !- Temperature 94 {C}
    30.000,                  !- Temperature 95 {C}
    32.000,                  !- Temperature 96 {C}
    34.000,                  !- Temperature 97 {C}
    36.000,                  !- Temperature 98 {C}
    38.000,                  !- Temperature 99 {C}
    40.000,                  !- Temperature 100 {C}
    42.000,                  !- Temperature 101 {C}
    44.000,                  !- Temperature 102 {C}
    46.000,                  !- Temperature 103 {C}
    48.000,                  !- Temperature 104 {C}
    50.000,                  !- Temperature 105 {C}
    52.000,                  !- Temperature 106 {C}
    54.000,                  !- Temperature 107 {C}
    56.000,                  !- Temperature 108 {C}
    58.000,                  !- Temperature 109 {C}
    60.000,                  !- Temperature 110 {C}
    62.000,                  !- Temperature 111 {C}
    64.000,                  !- Temperature 112 {C}
    66.000,                  !- Temperature 113 {C}
    68.000,                  !- Temperature 114 {C}
    70.000,                  !- Temperature 115 {C}
    72.000,                  !- Temperature 116 {C}
    74.000,                  !- Temperature 117 {C}
    76.000,                  !- Temperature 118 {C}
    78.000,                  !- Temperature 119 {C}
    80.000,                  !- Temperature 120 {C}
    82.000,                  !- Temperature 121 {C}
    84.000,                  !- Temperature 122 {C}
    86.000,                  !- Temperature 123 {C}
    88.000,                  !- Temperature 124 {C}
    96.145;                  !- Temperature 125 {C}

FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150,                !- Temperature 1 {C}
    -144.435,                !- Temperature 2 {C}
    -131.720,                !- Temperature 3 {C}
    -119.005,                !- Temperature 4 {C}
    -106.290,                !- Temperature 5 {C}
    -93.575,                 !- Temperature 6 {C}
    -80.860,                 !- Temperature 7 {C}
    -68.145,                 !- Temperature 8 {C}
    -55.430,                 !- Temperature 9 {C}
    -42.715,                 !- Temperature 10 {C}
    -30.000,                 !- Temperature 11 {C}
    -26.000,                 !- Temperature 12 {C}
    -22.000,                 !- Temperature 13 {C}
    -18.000,                 !- Temperature 14 {C}
    -14.000,                 !- Temperature 15 {C}
    -10.000,                 !- Temperature 16 {C}
    -8.000,                  !- Temperature 17 {C}
    -6.000,                  !- Temperature 18 {C}
    -4.000,                  !- Temperature 19 {C}
    -2.000,                  !- Temperature 20 {C}
    0.000,                   !- Temperature 21 {C}
    2.000,                   !- Temperature 22 {C}
    4.000,                   !- Temperature 23 {C}
    6.000,                   !- Temperature 24 {C}
    8.000,                   !- Temperature 25 {C}
    10.000,                  !- Temperature 26 {C}
    12.000,                  !- Temperature 27 {C}
    14.000,                  !- Temperature 28 {C}
    16.000,                  !- Temperature 29 {C}
    18.000,                  !- Temperature 30 {C}
    20.000,                  !- Temperature 31 {C}
    22.000,                  !- Temperature 32 {C}
    24.000,                  !- Temperature 33 {C}
    26.000,                  !- Temperature 34 {C}
    28.000,                  !- Temperature 35 {C}
    30.000,                  !- Temperature 36 {C}
    32.000,                  !- Temperature 37 {C}
    34.000,                  !- Temperature 38 {C}
    36.000,                  !- Temperature 39 {C}
    38.000,                  !- Temperature 40 {C}
    40.000,                  !- Temperature 41 {C}
    42.000,                  !- Temperature 42 {C}
    44.000,                  !- Temperature 43 {C}
    46.000,                  !- Temperature 44 {C}
    48.000,                  !- Temperature 45 {C}
    50.000,                  !- Temperature 46 {C}
    52.143,                  !- Temperature 47 {C}
    54.285,                  !- Temperature 48 {C}
    56.428,                  !- Temperature 49 {C}
    58.570,                  !- Temperature 50 {C}
    60.713,                  !- Temperature 51 {C}
    62.855,                  !- Temperature 52 {C}
    64.998,                  !- Temperature 53 {C}
    67.140,                  !- Temperature 54 {C}
    69.283,                  !- Temperature 55 {C}
    71.425,                  !- Temperature 56 {C}
    73.568,                  !- Temperature 57 {C}
    75.710,                  !- Temperature 58 {C}
    77.853,                  !- Temperature 59 {C}
    79.995,                  !- Temperature 60 {C}
    82.138,                  !- Temperature 61 {C}
    84.280,                  !- Temperature 62 {C}
    86.423,                  !- Temperature 63 {C}
    88.565,                  !- Temperature 64 {C}
    90.708,                  !- Temperature 65 {C}
    112.850,                 !- Temperature 66 {C}
    132.850,                 !- Temperature 67 {C}
    152.850;                 !- Temperature 68 {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    PRESSURE,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00,              !- Property Value 1
    0.5276E+00,              !- Property Value 2
    0.8270E+00,              !- Property Value 3
    0.1275E+01,              !- Property Value 4
    0.1934E+01,              !- Property Value 5
    0.2890E+01,              !- Property Value 6
    0.4258E+01,              !- Property Value 7
    0.6188E+01,              !- Property Value 8
    0.8878E+01,              !- Property Value 9
    0.1258E+02,              !- Property Value 10
    0.1762E+02,              !- Property Value 11
    0.2440E+02,              !- Property Value 12
    0.3344E+02,              !- Property Value 13
    0.4535E+02,              !- Property Value 14
    0.6091E+02,              !- Property Value 15
    0.8106E+02,              !- Property Value 16
    0.1069E+03,              !- Property Value 17
    0.1398E+03,              !- Property Value 18
    0.1813E+03,              !- Property Value 19
    0.2333E+03,              !- Property Value 20
    0.2979E+03,              !- Property Value 21
    0.3778E+03,              !- Property Value 22
    0.4757E+03,              !- Property Value 23
    0.5951E+03,              !- Property Value 24
    0.7396E+03,              !- Property Value 25
    0.9136E+03,              !- Property Value 26
    0.1122E+04,              !- Property Value 27
    0.1370E+04,              !- Property Value 28
    0.1664E+04,              !- Property Value 29
    0.2010E+04,              !- Property Value 30
    0.2416E+04,              !- Property Value 31
    0.2890E+04,              !- Property Value 32
    0.3441E+04,              !- Property Value 33
    0.4079E+04,              !- Property Value 34
    0.4813E+04,              !- Property Value 35
    0.5656E+04,              !- Property Value 36
    0.6620E+04,              !- Property Value 37
    0.7717E+04,              !- Property Value 38
    0.8963E+04,              !- Property Value 39
    0.1037E+05,              !- Property Value 40
    0.1196E+05,              !- Property Value 41
    0.1375E+05,              !- Property Value 42
    0.1575E+05,              !- Property Value 43
    0.1798E+05,              !- Property Value 44
    0.2047E+05,              !- Property Value 45
    0.2323E+05,              !- Property Value 46
    0.2629E+05,              !- Property Value 47
    0.2968E+05,              !- Property Value 48
    0.3341E+05,              !- Property Value 49
    0.3750E+05,              !- Property Value 50
    0.4200E+05,              !- Property Value 51
    0.4692E+05,              !- Property Value 52
    0.5230E+05,              !- Property Value 53
    0.5816E+05,              !- Property Value 54
    0.6453E+05,              !- Property Value 55
    0.7145E+05,              !- Property Value 56
    0.7894E+05,              !- Property Value 57
    0.8705E+05,              !- Property Value 58
    0.9580E+05,              !- Property Value 59
    0.1052E+06,              !- Property Value 60
    0.1154E+06,              !- Property Value 61
    0.1263E+06,              !- Property Value 62
    0.1380E+06,              !- Property Value 63
    0.1505E+06,              !- Property Value 64
    0.1639E+06,              !- Property Value 65
    0.1782E+06,              !- Property Value 66
    0.1934E+06,              !- Property Value 67
    0.2097E+06,              !- Property Value 68
    0.2270E+06,              !- Property Value 69
    0.2453E+06,              !- Property Value 70
    0.2648E+06,              !- Property Value 71
    0.2854E+06,              !- Property Value 72
    0.3073E+06,              !- Property Value 73
    0.3304E+06,              !- Property Value 74
    0.3548E+06,              !- Property Value 75
    0.3805E+06,              !- Property Value 76
    0.4077E+06,              !- Property Value 77
    0.4363E+06,              !- Property Value 78
    0.4664E+06,              !- Property Value 79
    0.4980E+06,              !- Property Value 80
    0.5312E+06,              !- Property Value 81
    0.5661E+06,              !- Property Value 82
    0.6026E+06,              !- Property Value 83
    0.6409E+06,              !- Property Value 84
    0.6809E+06,              !- Property Value 85
    0.7229E+06,              !- Property Value 86
    0.7667E+06,              !- Property Value 87
    0.8124E+06,              !- Property Value 88
    0.8602E+06,              !- Property Value 89
    0.9100E+06,              !- Property Value 90
    0.9619E+06,              !- Property Value 91
    0.1016E+07,              !- Property Value 92
    0.1072E+07,              !- Property Value 93
    0.1131E+07,              !- Property Value 94
    0.1192E+07,              !- Property Value 95
    0.1255E+07,              !- Property Value 96
    0.1321E+07,              !- Property Value 97
    0.1389E+07,              !- Property Value 98
    0.1460E+07,              !- Property Value 99
    0.1534E+07,              !- Property Value 100
    0.1610E+07,              !- Property Value 101
    0.1689E+07,              !- Property Value 102
    0.1770E+07,              !- Property Value 103
    0.1855E+07,              !- Property Value 104
    0.1943E+07,              !- Property Value 105
    0.2033E+07,              !- Property Value 106
    0.2127E+07,              !- Property Value 107
    0.2224E+07,              !- Property Value 108
    0.2324E+07,              !- Property Value 109
    0.2427E+07,              !- Property Value 110
    0.2534E+07,              !- Property Value 111
    0.2645E+07,              !- Property Value 112
    0.2759E+07,              !- Property Value 113
    0.2876E+07,              !- Property Value 114
    0.2997E+07,              !- Property Value 115
    0.3123E+07,              !- Property Value 116
    0.3252E+07,              !- Property Value 117
    0.3385E+07,              !- Property Value 118
    0.3522E+07,              !- Property Value 119
    0.3664E+07,              !- Property Value 120
    0.3810E+07,              !- Property Value 121
    0.3961E+07,              !- Property Value 122
    0.4116E+07,              !- Property Value 123
    0.4277E+07,              !- Property Value 124
    0.4990E+07;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05,              !- Property Value 1
    0.3113E+05,              !- Property Value 2
    0.3327E+05,              !- Property Value 3
    0.3542E+05,              !- Property Value 4
    0.3756E+05,              !- Property Value 5
    0.3970E+05,              !- Property Value 6
    0.4183E+05,              !- Property Value 7
    0.4396E+05,              !- Property Value 8
    0.4609E+05,              !- Property Value 9
    0.4822E+05,              !- Property Value 10
    0.5035E+05,              !- Property Value 11
    0.5248E+05,              !- Property Value 12
    0.5460E+05,              !- Property Value 13
    0.5673E+05,              !- Property Value 14
    0.5885E+05,              !- Property Value 15
    0.6098E+05,              !- Property Value 16
    0.6310E+05,              !- Property Value 17
    0.6523E+05,              !- Property Value 18
    0.6735E+05,              !- Property Value 19
    0.6947E+05,              !- Property Value 20
    0.7160E+05,              !- Property Value 21
    0.7372E+05,              !- Property Value 22
    0.7584E+05,              !- Property Value 23
    0.7797E+05,              !- Property Value 24
    0.8009E+05,              !- Property Value 25
    0.8221E+05,              !- Property Value 26
    0.8434E+05,              !- Property Value 27
    0.8646E+05,              !- Property Value 28
    0.8858E+05,              !- Property Value 29
    0.9071E+05,              !- Property Value 30
    0.9283E+05,              !- Property Value 31
    0.9495E+05,              !- Property Value 32
    0.9707E+05,              !- Property Value 33
    0.9920E+05,              !- Property Value 34
    0.1013E+06,              !- Property Value 35
    0.1034E+06,              !- Property Value 36
    0.1056E+06,              !- Property Value 37
    0.1077E+06,              !- Property Value 38
    0.1098E+06,              !- Property Value 39
    0.1119E+06,              !- Property Value 40
    0.1141E+06,              !- Property Value 41
    0.1162E+06,              !- Property Value 42
    0.1183E+06,              !- Property Value 43
    0.1204E+06,              !- Property Value 44
    0.1226E+06,              !- Property Value 45
    0.1247E+06,              !- Property Value 46
    0.1268E+06,              !- Property Value 47
    0.1290E+06,              !- Property Value 48
    0.1311E+06,              !- Property Value 49
    0.1333E+06,              !- Property Value 50
    0.1354E+06,              !- Property Value 51
    0.1376E+06,              !- Property Value 52
    0.1397E+06,              !- Property Value 53
    0.1419E+06,              !- Property Value 54
    0.1440E+06,              !- Property Value 55
    0.1462E+06,              !- Property Value 56
    0.1484E+06,              !- Property Value 57
    0.1505E+06,              !- Property Value 58
    0.1527E+06,              !- Property Value 59
    0.1549E+06,              !- Property Value 60
    0.1571E+06,              !- Property Value 61
    0.1593E+06,              !- Property Value 62
    0.1615E+06,              !- Property Value 63
    0.1637E+06,              !- Property Value 64
    0.1659E+06,              !- Property Value 65
    0.1681E+06,              !- Property Value 66
    0.1703E+06,              !- Property Value 67
    0.1726E+06,              !- Property Value 68
    0.1748E+06,              !- Property Value 69
    0.1770E+06,              !- Property Value 70
    0.1793E+06,              !- Property Value 71
    0.1816E+06,              !- Property Value 72
    0.1838E+06,              !- Property Value 73
    0.1861E+06,              !- Property Value 74
    0.1884E+06,              !- Property Value 75
    0.1907E+06,              !- Property Value 76
    0.1930E+06,              !- Property Value 77
    0.1953E+06,              !- Property Value 78
    0.1977E+06,              !- Property Value 79
    0.2000E+06,              !- Property Value 80
    0.2024E+06,              !- Property Value 81
    0.2047E+06,              !- Property Value 82
    0.2071E+06,              !- Property Value 83
    0.2095E+06,              !- Property Value 84
    0.2119E+06,              !- Property Value 85
    0.2143E+06,              !- Property Value 86
    0.2167E+06,              !- Property Value 87
    0.2191E+06,              !- Property Value 88
    0.2216E+06,              !- Property Value 89
    0.2241E+06,              !- Property Value 90
    0.2265E+06,              !- Property Value 91
    0.2290E+06,              !- Property Value 92
    0.2315E+06,              !- Property Value 93
    0.2341E+06,              !- Property Value 94
    0.2366E+06,              !- Property Value 95
    0.2392E+06,              !- Property Value 96
    0.2418E+06,              !- Property Value 97
    0.2444E+06,              !- Property Value 98
    0.2470E+06,              !- Property Value 99
    0.2496E+06,              !- Property Value 100
    0.2523E+06,              !- Property Value 101
    0.2550E+06,              !- Property Value 102
    0.2577E+06,              !- Property Value 103
    0.2605E+06,              !- Property Value 104
    0.2632E+06,              !- Property Value 105
    0.2660E+06,              !- Property Value 106
    0.2689E+06,              !- Property Value 107
    0.2718E+06,              !- Property Value 108
    0.2747E+06,              !- Property Value 109
    0.2776E+06,              !- Property Value 110
    0.2806E+06,              !- Property Value 111
    0.2836E+06,              !- Property Value 112
    0.2867E+06,              !- Property Value 113
    0.2899E+06,              !- Property Value 114
    0.2931E+06,              !- Property Value 115
    0.2964E+06,              !- Property Value 116
    0.2997E+06,              !- Property Value 117
    0.3032E+06,              !- Property Value 118
    0.3068E+06,              !- Property Value 119
    0.3104E+06,              !- Property Value 120
    0.3143E+06,              !- Property Value 121
    0.3183E+06,              !- Property Value 122
    0.3225E+06,              !- Property Value 123
    0.3271E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06,              !- Property Value 1
    0.3333E+06,              !- Property Value 2
    0.3342E+06,              !- Property Value 3
    0.3350E+06,              !- Property Value 4
    0.3359E+06,              !- Property Value 5
    0.3368E+06,              !- Property Value 6
    0.3376E+06,              !- Property Value 7
    0.3385E+06,              !- Property Value 8
    0.3394E+06,              !- Property Value 9
    0.3403E+06,              !- Property Value 10
    0.3412E+06,              !- Property Value 11
    0.3421E+06,              !- Property Value 12
    0.3430E+06,              !- Property Value 13
    0.3439E+06,              !- Property Value 14
    0.3448E+06,              !- Property Value 15
    0.3457E+06,              !- Property Value 16
    0.3466E+06,              !- Property Value 17
    0.3476E+06,              !- Property Value 18
    0.3485E+06,              !- Property Value 19
    0.3494E+06,              !- Property Value 20
    0.3504E+06,              !- Property Value 21
    0.3513E+06,              !- Property Value 22
    0.3522E+06,              !- Property Value 23
    0.3532E+06,              !- Property Value 24
    0.3541E+06,              !- Property Value 25
    0.3551E+06,              !- Property Value 26
    0.3561E+06,              !- Property Value 27
    0.3570E+06,              !- Property Value 28
    0.3580E+06,              !- Property Value 29
    0.3590E+06,              !- Property Value 30
    0.3599E+06,              !- Property Value 31
    0.3609E+06,              !- Property Value 32
    0.3619E+06,              !- Property Value 33
    0.3629E+06,              !- Property Value 34
    0.3639E+06,              !- Property Value 35
    0.3648E+06,              !- Property Value 36
    0.3658E+06,              !- Property Value 37
    0.3668E+06,              !- Property Value 38
    0.3678E+06,              !- Property Value 39
    0.3688E+06,              !- Property Value 40
    0.3698E+06,              !- Property Value 41
    0.3707E+06,              !- Property Value 42
    0.3717E+06,              !- Property Value 43
    0.3727E+06,              !- Property Value 44
    0.3737E+06,              !- Property Value 45
    0.3747E+06,              !- Property Value 46
    0.3757E+06,              !- Property Value 47
    0.3766E+06,              !- Property Value 48
    0.3776E+06,              !- Property Value 49
    0.3786E+06,              !- Property Value 50
    0.3796E+06,              !- Property Value 51
    0.3805E+06,              !- Property Value 52
    0.3815E+06,              !- Property Value 53
    0.3825E+06,              !- Property Value 54
    0.3834E+06,              !- Property Value 55
    0.3844E+06,              !- Property Value 56
    0.3853E+06,              !- Property Value 57
    0.3863E+06,              !- Property Value 58
    0.3872E+06,              !- Property Value 59
    0.3881E+06,              !- Property Value 60
    0.3891E+06,              !- Property Value 61
    0.3900E+06,              !- Property Value 62
    0.3909E+06,              !- Property Value 63
    0.3918E+06,              !- Property Value 64
    0.3927E+06,              !- Property Value 65
    0.3936E+06,              !- Property Value 66
    0.3945E+06,              !- Property Value 67
    0.3953E+06,              !- Property Value 68
    0.3962E+06,              !- Property Value 69
    0.3971E+06,              !- Property Value 70
    0.3979E+06,              !- Property Value 71
    0.3987E+06,              !- Property Value 72
    0.3996E+06,              !- Property Value 73
    0.4004E+06,              !- Property Value 74
    0.4012E+06,              !- Property Value 75
    0.4020E+06,              !- Property Value 76
    0.4028E+06,              !- Property Value 77
    0.4035E+06,              !- Property Value 78
    0.4043E+06,              !- Property Value 79
    0.4050E+06,              !- Property Value 80
    0.4058E+06,              !- Property Value 81
    0.4065E+06,              !- Property Value 82
    0.4072E+06,              !- Property Value 83
    0.4079E+06,              !- Property Value 84
    0.4086E+06,              !- Property Value 85
    0.4092E+06,              !- Property Value 86
    0.4099E+06,              !- Property Value 87
    0.4105E+06,              !- Property Value 88
    0.4111E+06,              !- Property Value 89
    0.4117E+06,              !- Property Value 90
    0.4122E+06,              !- Property Value 91
    0.4128E+06,              !- Property Value 92
    0.4133E+06,              !- Property Value 93
    0.4138E+06,              !- Property Value 94
    0.4143E+06,              !- Property Value 95
    0.4147E+06,              !- Property Value 96
    0.4151E+06,              !- Property Value 97
    0.4155E+06,              !- Property Value 98
    0.4159E+06,              !- Property Value 99
    0.4162E+06,              !- Property Value 100
    0.4166E+06,              !- Property Value 101
    0.4168E+06,              !- Property Value 102
    0.4171E+06,              !- Property Value 103
    0.4173E+06,              !- Property Value 104
    0.4174E+06,              !- Property Value 105
    0.4176E+06,              !- Property Value 106
    0.4176E+06,              !- Property Value 107
    0.4177E+06,              !- Property Value 108
    0.4176E+06,              !- Property Value 109
    0.4175E+06,              !- Property Value 110
    0.4174E+06,              !- Property Value 111
    0.4172E+06,              !- Property Value 112
    0.4169E+06,              !- Property Value 113
    0.4165E+06,              !- Property Value 114
    0.4161E+06,              !- Property Value 115
    0.4155E+06,              !- Property Value 116
    0.4149E+06,              !- Property Value 117
    0.4141E+06,              !- Property Value 118
    0.4131E+06,              !- Property Value 119
    0.4120E+06,              !- Property Value 120
    0.4107E+06,              !- Property Value 121
    0.4091E+06,              !- Property Value 122
    0.4072E+06,              !- Property Value 123
    0.4048E+06,              !- Property Value 124
    0.3669E+06;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04,              !- Property Value 1
    0.1718E+04,              !- Property Value 2
    0.1712E+04,              !- Property Value 3
    0.1707E+04,              !- Property Value 4
    0.1702E+04,              !- Property Value 5
    0.1697E+04,              !- Property Value 6
    0.1691E+04,              !- Property Value 7
    0.1686E+04,              !- Property Value 8
    0.1681E+04,              !- Property Value 9
    0.1676E+04,              !- Property Value 10
    0.1671E+04,              !- Property Value 11
    0.1665E+04,              !- Property Value 12
    0.1660E+04,              !- Property Value 13
    0.1655E+04,              !- Property Value 14
    0.1650E+04,              !- Property Value 15
    0.1645E+04,              !- Property Value 16
    0.1639E+04,              !- Property Value 17
    0.1634E+04,              !- Property Value 18
    0.1629E+04,              !- Property Value 19
    0.1624E+04,              !- Property Value 20
    0.1618E+04,              !- Property Value 21
    0.1613E+04,              !- Property Value 22
    0.1608E+04,              !- Property Value 23
    0.1603E+04,              !- Property Value 24
    0.1598E+04,              !- Property Value 25
    0.1592E+04,              !- Property Value 26
    0.1587E+04,              !- Property Value 27
    0.1582E+04,              !- Property Value 28
    0.1577E+04,              !- Property Value 29
    0.1571E+04,              !- Property Value 30
    0.1566E+04,              !- Property Value 31
    0.1561E+04,              !- Property Value 32
    0.1555E+04,              !- Property Value 33
    0.1550E+04,              !- Property Value 34
    0.1545E+04,              !- Property Value 35
    0.1540E+04,              !- Property Value 36
    0.1534E+04,              !- Property Value 37
    0.1529E+04,              !- Property Value 38
    0.1524E+04,              !- Property Value 39
    0.1518E+04,              !- Property Value 40
    0.1513E+04,              !- Property Value 41
    0.1507E+04,              !- Property Value 42
    0.1502E+04,              !- Property Value 43
    0.1497E+04,              !- Property Value 44
    0.1491E+04,              !- Property Value 45
    0.1486E+04,              !- Property Value 46
    0.1480E+04,              !- Property Value 47
    0.1475E+04,              !- Property Value 48
    0.1469E+04,              !- Property Value 49
    0.1464E+04,              !- Property Value 50
    0.1458E+04,              !- Property Value 51
    0.1453E+04,              !- Property Value 52
    0.1447E+04,              !- Property Value 53
    0.1441E+04,              !- Property Value 54
    0.1436E+04,              !- Property Value 55
    0.1430E+04,              !- Property Value 56
    0.1424E+04,              !- Property Value 57
    0.1418E+04,              !- Property Value 58
    0.1413E+04,              !- Property Value 59
    0.1407E+04,              !- Property Value 60
    0.1401E+04,              !- Property Value 61
    0.1395E+04,              !- Property Value 62
    0.1389E+04,              !- Property Value 63
    0.1383E+04,              !- Property Value 64
    0.1377E+04,              !- Property Value 65
    0.1371E+04,              !- Property Value 66
    0.1365E+04,              !- Property Value 67
    0.1359E+04,              !- Property Value 68
    0.1353E+04,              !- Property Value 69
    0.1347E+04,              !- Property Value 70
    0.1340E+04,              !- Property Value 71
    0.1334E+04,              !- Property Value 72
    0.1328E+04,              !- Property Value 73
    0.1321E+04,              !- Property Value 74
    0.1315E+04,              !- Property Value 75
    0.1308E+04,              !- Property Value 76
    0.1302E+04,              !- Property Value 77
    0.1295E+04,              !- Property Value 78
    0.1288E+04,              !- Property Value 79
    0.1282E+04,              !- Property Value 80
    0.1275E+04,              !- Property Value 81
    0.1268E+04,              !- Property Value 82
    0.1261E+04,              !- Property Value 83
    0.1254E+04,              !- Property Value 84
    0.1247E+04,              !- Property Value 85
    0.1239E+04,              !- Property Value 86
    0.1232E+04,              !- Property Value 87
    0.1225E+04,              !- Property Value 88
    0.1217E+04,              !- Property Value 89
    0.1210E+04,              !- Property Value 90
    0.1202E+04,              !- Property Value 91
    0.1195E+04,              !- Property Value 92
    0.1187E+04,              !- Property Value 93
    0.1179E+04,              !- Property Value 94
    0.1171E+04,              !- Property Value 95
    0.1163E+04,              !- Property Value 96
    0.1154E+04,              !- Property Value 97
    0.1146E+04,              !- Property Value 98
    0.1137E+04,              !- Property Value 99
    0.1129E+04,              !- Property Value 100
    0.1120E+04,              !- Property Value 101
    0.1111E+04,              !- Property Value 102
    0.1101E+04,              !- Property Value 103
    0.1092E+04,              !- Property Value 104
    0.1082E+04,              !- Property Value 105
    0.1072E+04,              !- Property Value 106
    0.1062E+04,              !- Property Value 107
    0.1052E+04,              !- Property Value 108
    0.1041E+04,              !- Property Value 109
    0.1030E+04,              !- Property Value 110
    0.1019E+04,              !- Property Value 111
    0.1007E+04,              !- Property Value 112
    0.9953E+03,              !- Property Value 113
    0.9828E+03,              !- Property Value 114
    0.9697E+03,              !- Property Value 115
    0.9561E+03,              !- Property Value 116
    0.9418E+03,              !- Property Value 117
    0.9267E+03,              !- Property Value 118
    0.9108E+03,              !- Property Value 119
    0.8937E+03,              !- Property Value 120
    0.8754E+03,              !- Property Value 121
    0.8555E+03,              !- Property Value 122
    0.8335E+03,              !- Property Value 123
    0.8088E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3410E-04,              !- Property Value 1
    0.4684E-04,              !- Property Value 2
    0.7218E-04,              !- Property Value 3
    0.1094E-03,              !- Property Value 4
    0.1633E-03,              !- Property Value 5
    0.2401E-03,              !- Property Value 6
    0.3482E-03,              !- Property Value 7
    0.4983E-03,              !- Property Value 8
    0.7040E-03,              !- Property Value 9
    0.9826E-03,              !- Property Value 10
    0.1356E-02,              !- Property Value 11
    0.1851E-02,              !- Property Value 12
    0.2499E-02,              !- Property Value 13
    0.3342E-02,              !- Property Value 14
    0.4426E-02,              !- Property Value 15
    0.5808E-02,              !- Property Value 16
    0.7556E-02,              !- Property Value 17
    0.9749E-02,              !- Property Value 18
    0.1248E-01,              !- Property Value 19
    0.1585E-01,              !- Property Value 20
    0.1998E-01,              !- Property Value 21
    0.2501E-01,              !- Property Value 22
    0.3111E-01,              !- Property Value 23
    0.3843E-01,              !- Property Value 24
    0.4719E-01,              !- Property Value 25
    0.5760E-01,              !- Property Value 26
    0.6990E-01,              !- Property Value 27
    0.8436E-01,              !- Property Value 28
    0.1013E+00,              !- Property Value 29
    0.1210E+00,              !- Property Value 30
    0.1438E+00,              !- Property Value 31
    0.1701E+00,              !- Property Value 32
    0.2004E+00,              !- Property Value 33
    0.2350E+00,              !- Property Value 34
    0.2744E+00,              !- Property Value 35
    0.3191E+00,              !- Property Value 36
    0.3697E+00,              !- Property Value 37
    0.4267E+00,              !- Property Value 38
    0.4907E+00,              !- Property Value 39
    0.5624E+00,              !- Property Value 40
    0.6424E+00,              !- Property Value 41
    0.7314E+00,              !- Property Value 42
    0.8301E+00,              !- Property Value 43
    0.9394E+00,              !- Property Value 44
    0.1060E+01,              !- Property Value 45
    0.1193E+01,              !- Property Value 46
    0.1338E+01,              !- Property Value 47
    0.1498E+01,              !- Property Value 48
    0.1673E+01,              !- Property Value 49
    0.1863E+01,              !- Property Value 50
    0.2070E+01,              !- Property Value 51
    0.2295E+01,              !- Property Value 52
    0.2539E+01,              !- Property Value 53
    0.2803E+01,              !- Property Value 54
    0.3088E+01,              !- Property Value 55
    0.3395E+01,              !- Property Value 56
    0.3726E+01,              !- Property Value 57
    0.4082E+01,              !- Property Value 58
    0.4464E+01,              !- Property Value 59
    0.4873E+01,              !- Property Value 60
    0.5311E+01,              !- Property Value 61
    0.5779E+01,              !- Property Value 62
    0.6279E+01,              !- Property Value 63
    0.6811E+01,              !- Property Value 64
    0.7379E+01,              !- Property Value 65
    0.7982E+01,              !- Property Value 66
    0.8623E+01,              !- Property Value 67
    0.9304E+01,              !- Property Value 68
    0.1003E+02,              !- Property Value 69
    0.1079E+02,              !- Property Value 70
    0.1160E+02,              !- Property Value 71
    0.1245E+02,              !- Property Value 72
    0.1336E+02,              !- Property Value 73
    0.1431E+02,              !- Property Value 74
    0.1532E+02,              !- Property Value 75
    0.1638E+02,              !- Property Value 76
    0.1750E+02,              !- Property Value 77
    0.1868E+02,              !- Property Value 78
    0.1992E+02,              !- Property Value 79
    0.2123E+02,              !- Property Value 80
    0.2260E+02,              !- Property Value 81
    0.2404E+02,              !- Property Value 82
    0.2556E+02,              !- Property Value 83
    0.2715E+02,              !- Property Value 84
    0.2882E+02,              !- Property Value 85
    0.3057E+02,              !- Property Value 86
    0.3241E+02,              !- Property Value 87
    0.3434E+02,              !- Property Value 88
    0.3636E+02,              !- Property Value 89
    0.3848E+02,              !- Property Value 90
    0.4070E+02,              !- Property Value 91
    0.4303E+02,              !- Property Value 92
    0.4547E+02,              !- Property Value 93
    0.4802E+02,              !- Property Value 94
    0.5070E+02,              !- Property Value 95
    0.5352E+02,              !- Property Value 96
    0.5646E+02,              !- Property Value 97
    0.5955E+02,              !- Property Value 98
    0.6279E+02,              !- Property Value 99
    0.6619E+02,              !- Property Value 100
    0.6976E+02,              !- Property Value 101
    0.7351E+02,              !- Property Value 102
    0.7745E+02,              !- Property Value 103
    0.8159E+02,              !- Property Value 104
    0.8595E+02,              !- Property Value 105
    0.9054E+02,              !- Property Value 106
    0.9538E+02,              !- Property Value 107
    0.1005E+03,              !- Property Value 108
    0.1059E+03,              !- Property Value 109
    0.1116E+03,              !- Property Value 110
    0.1176E+03,              !- Property Value 111
    0.1241E+03,              !- Property Value 112
    0.1309E+03,              !- Property Value 113
    0.1382E+03,              !- Property Value 114
    0.1460E+03,              !- Property Value 115
    0.1544E+03,              !- Property Value 116
    0.1634E+03,              !- Property Value 117
    0.1731E+03,              !- Property Value 118
    0.1838E+03,              !- Property Value 119
    0.1954E+03,              !- Property Value 120
    0.2083E+03,              !- Property Value 121
    0.2227E+03,              !- Property Value 122
    0.2390E+03,              !- Property Value 123
    0.2579E+03,              !- Property Value 124
    0.5238E+03;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1075E+04,              !- Property Value 1
    0.1074E+04,              !- Property Value 2
    0.1073E+04,              !- Property Value 3
    0.1071E+04,              !- Property Value 4
    0.1070E+04,              !- Property Value 5
    0.1068E+04,              !- Property Value 6
    0.1067E+04,              !- Property Value 7
    0.1066E+04,              !- Property Value 8
    0.1065E+04,              !- Property Value 9
    0.1064E+04,              !- Property Value 10
    0.1063E+04,              !- Property Value 11
    0.1063E+04,              !- Property Value 12
    0.1063E+04,              !- Property Value 13
    0.1062E+04,              !- Property Value 14
    0.1062E+04,              !- Property Value 15
    0.1062E+04,              !- Property Value 16
    0.1062E+04,              !- Property Value 17
    0.1062E+04,              !- Property Value 18
    0.1062E+04,              !- Property Value 19
    0.1062E+04,              !- Property Value 20
    0.1062E+04,              !- Property Value 21
    0.1062E+04,              !- Property Value 22
    0.1062E+04,              !- Property Value 23
    0.1062E+04,              !- Property Value 24
    0.1062E+04,              !- Property Value 25
    0.1062E+04,              !- Property Value 26
    0.1061E+04,              !- Property Value 27
    0.1061E+04,              !- Property Value 28
    0.1061E+04,              !- Property Value 29
    0.1061E+04,              !- Property Value 30
    0.1061E+04,              !- Property Value 31
    0.1061E+04,              !- Property Value 32
    0.1061E+04,              !- Property Value 33
    0.1061E+04,              !- Property Value 34
    0.1061E+04,              !- Property Value 35
    0.1061E+04,              !- Property Value 36
    0.1061E+04,              !- Property Value 37
    0.1062E+04,              !- Property Value 38
    0.1062E+04,              !- Property Value 39
    0.1062E+04,              !- Property Value 40
    0.1063E+04,              !- Property Value 41
    0.1063E+04,              !- Property Value 42
    0.1064E+04,              !- Property Value 43
    0.1065E+04,              !- Property Value 44
    0.1065E+04,              !- Property Value 45
    0.1066E+04,              !- Property Value 46
    0.1067E+04,              !- Property Value 47
    0.1068E+04,              !- Property Value 48
    0.1070E+04,              !- Property Value 49
    0.1071E+04,              !- Property Value 50
    0.1072E+04,              !- Property Value 51
    0.1074E+04,              !- Property Value 52
    0.1076E+04,              !- Property Value 53
    0.1077E+04,              !- Property Value 54
    0.1079E+04,              !- Property Value 55
    0.1081E+04,              !- Property Value 56
    0.1083E+04,              !- Property Value 57
    0.1086E+04,              !- Property Value 58
    0.1088E+04,              !- Property Value 59
    0.1091E+04,              !- Property Value 60
    0.1093E+04,              !- Property Value 61
    0.1096E+04,              !- Property Value 62
    0.1099E+04,              !- Property Value 63
    0.1102E+04,              !- Property Value 64
    0.1105E+04,              !- Property Value 65
    0.1108E+04,              !- Property Value 66
    0.1112E+04,              !- Property Value 67
    0.1115E+04,              !- Property Value 68
    0.1119E+04,              !- Property Value 69
    0.1123E+04,              !- Property Value 70
    0.1127E+04,              !- Property Value 71
    0.1131E+04,              !- Property Value 72
    0.1135E+04,              !- Property Value 73
    0.1139E+04,              !- Property Value 74
    0.1144E+04,              !- Property Value 75
    0.1149E+04,              !- Property Value 76
    0.1154E+04,              !- Property Value 77
    0.1159E+04,              !- Property Value 78
    0.1164E+04,              !- Property Value 79
    0.1169E+04,              !- Property Value 80
    0.1175E+04,              !- Property Value 81
    0.1181E+04,              !- Property Value 82
    0.1187E+04,              !- Property Value 83
    0.1193E+04,              !- Property Value 84
    0.1199E+04,              !- Property Value 85
    0.1206E+04,              !- Property Value 86
    0.1213E+04,              !- Property Value 87
    0.1220E+04,              !- Property Value 88
    0.1228E+04,              !- Property Value 89
    0.1236E+04,              !- Property Value 90
    0.1244E+04,              !- Property Value 91
    0.1252E+04,              !- Property Value 92
    0.1261E+04,              !- Property Value 93
    0.1271E+04,              !- Property Value 94
    0.1281E+04,              !- Property Value 95
    0.1291E+04,              !- Property Value 96
    0.1302E+04,              !- Property Value 97
    0.1314E+04,              !- Property Value 98
    0.1326E+04,              !- Property Value 99
    0.1339E+04,              !- Property Value 100
    0.1353E+04,              !- Property Value 101
    0.1368E+04,              !- Property Value 102
    0.1384E+04,              !- Property Value 103
    0.1401E+04,              !- Property Value 104
    0.1419E+04,              !- Property Value 105
    0.1439E+04,              !- Property Value 106
    0.1461E+04,              !- Property Value 107
    0.1485E+04,              !- Property Value 108
    0.1511E+04,              !- Property Value 109
    0.1539E+04,              !- Property Value 110
    0.1571E+04,              !- Property Value 111
    0.1607E+04,              !- Property Value 112
    0.1646E+04,              !- Property Value 113
    0.1692E+04,              !- Property Value 114
    0.1743E+04,              !- Property Value 115
    0.1803E+04,              !- Property Value 116
    0.1873E+04,              !- Property Value 117
    0.1956E+04,              !- Property Value 118
    0.2057E+04,              !- Property Value 119
    0.2181E+04,              !- Property Value 120
    0.2340E+04,              !- Property Value 121
    0.2550E+04,              !- Property Value 122
    0.2840E+04,              !- Property Value 123
    0.3272E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125

FluidProperties:Saturated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.4253E+03,              !- Property Value 1
    0.4269E+03,              !- Property Value 2
    0.4291E+03,              !- Property Value 3
    0.4314E+03,              !- Property Value 4
    0.4336E+03,              !- Property Value 5
    0.4359E+03,              !- Property Value 6
    0.4383E+03,              !- Property Value 7
    0.4406E+03,              !- Property Value 8
    0.4430E+03,              !- Property Value 9
    0.4454E+03,              !- Property Value 10
    0.4478E+03,              !- Property Value 11
    0.4502E+03,              !- Property Value 12
    0.4527E+03,              !- Property Value 13
    0.4551E+03,              !- Property Value 14
    0.4576E+03,              !- Property Value 15
    0.4601E+03,              !- Property Value 16
    0.4626E+03,              !- Property Value 17
    0.4652E+03,              !- Property Value 18
    0.4677E+03,              !- Property Value 19
    0.4703E+03,              !- Property Value 20
    0.4729E+03,              !- Property Value 21
    0.4755E+03,              !- Property Value 22
    0.4781E+03,              !- Property Value 23
    0.4808E+03,              !- Property Value 24
    0.4834E+03,              !- Property Value 25
    0.4861E+03,              !- Property Value 26
    0.4889E+03,              !- Property Value 27
    0.4916E+03,              !- Property Value 28
    0.4944E+03,              !- Property Value 29
    0.4972E+03,              !- Property Value 30
    0.5001E+03,              !- Property Value 31
    0.5029E+03,              !- Property Value 32
    0.5059E+03,              !- Property Value 33
    0.5088E+03,              !- Property Value 34
    0.5118E+03,              !- Property Value 35
    0.5149E+03,              !- Property Value 36
    0.5180E+03,              !- Property Value 37
    0.5211E+03,              !- Property Value 38
    0.5243E+03,              !- Property Value 39
    0.5276E+03,              !- Property Value 40
    0.5309E+03,              !- Property Value 41
    0.5342E+03,              !- Property Value 42
    0.5377E+03,              !- Property Value 43
    0.5412E+03,              !- Property Value 44
    0.5447E+03,              !- Property Value 45
    0.5484E+03,              !- Property Value 46
    0.5521E+03,              !- Property Value 47
    0.5558E+03,              !- Property Value 48
    0.5597E+03,              !- Property Value 49
    0.5637E+03,              !- Property Value 50
    0.5677E+03,              !- Property Value 51
    0.5718E+03,              !- Property Value 52
    0.5760E+03,              !- Property Value 53
    0.5803E+03,              !- Property Value 54
    0.5847E+03,              !- Property Value 55
    0.5892E+03,              !- Property Value 56
    0.5938E+03,              !- Property Value 57
    0.5985E+03,              !- Property Value 58
    0.6034E+03,              !- Property Value 59
    0.6083E+03,              !- Property Value 60
    0.6134E+03,              !- Property Value 61
    0.6186E+03,              !- Property Value 62
    0.6239E+03,              !- Property Value 63
    0.6293E+03,              !- Property Value 64
    0.6349E+03,              !- Property Value 65
    0.6406E+03,              !- Property Value 66
    0.6465E+03,              !- Property Value 67
    0.6525E+03,              !- Property Value 68
    0.6587E+03,              !- Property Value 69
    0.6650E+03,              !- Property Value 70
    0.6715E+03,              !- Property Value 71
    0.6782E+03,              !- Property Value 72
    0.6851E+03,              !- Property Value 73
    0.6921E+03,              !- Property Value 74
    0.6994E+03,              !- Property Value 75
    0.7068E+03,              !- Property Value 76
    0.7145E+03,              !- Property Value 77
    0.7224E+03,              !- Property Value 78
    0.7306E+03,              !- Property Value 79
    0.7390E+03,              !- Property Value 80
    0.7476E+03,              !- Property Value 81
    0.7566E+03,              !- Property Value 82
    0.7658E+03,              !- Property Value 83
    0.7753E+03,              !- Property Value 84
    0.7852E+03,              !- Property Value 85
    0.7954E+03,              !- Property Value 86
    0.8061E+03,              !- Property Value 87
    0.8171E+03,              !- Property Value 88
    0.8285E+03,              !- Property Value 89
    0.8404E+03,              !- Property Value 90
    0.8528E+03,              !- Property Value 91
    0.8657E+03,              !- Property Value 92
    0.8792E+03,              !- Property Value 93
    0.8933E+03,              !- Property Value 94
    0.9081E+03,              !- Property Value 95
    0.9237E+03,              !- Property Value 96
    0.9400E+03,              !- Property Value 97
    0.9573E+03,              !- Property Value 98
    0.9755E+03,              !- Property Value 99
    0.9948E+03,              !- Property Value 100
    0.1015E+04,              !- Property Value 101
    0.1037E+04,              !- Property Value 102
    0.1061E+04,              !- Property Value 103
    0.1086E+04,              !- Property Value 104
    0.1113E+04,              !- Property Value 105
    0.1142E+04,              !- Property Value 106
    0.1173E+04,              !- Property Value 107
    0.1208E+04,              !- Property Value 108
    0.1246E+04,              !- Property Value 109
    0.1287E+04,              !- Property Value 110
    0.1333E+04,              !- Property Value 111
    0.1385E+04,              !- Property Value 112
    0.1443E+04,              !- Property Value 113
    0.1508E+04,              !- Property Value 114
    0.1584E+04,              !- Property Value 115
    0.1671E+04,              !- Property Value 116
    0.1774E+04,              !- Property Value 117
    0.1896E+04,              !- Property Value 118
    0.2045E+04,              !- Property Value 119
    0.2231E+04,              !- Property Value 120
    0.2468E+04,              !- Property Value 121
    0.2784E+04,              !- Property Value 122
    0.3224E+04,              !- Property Value 123
    0.3882E+04,              !- Property Value 124
    0.0000E+00;              !- Property Value 125


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04,              !- Property Value 1
    0.3267E-04,              !- Property Value 2
    0.2973E-04,              !- Property Value 3
    0.2728E-04,              !- Property Value 4
    0.2520E-04,              !- Property Value 5
    0.2341E-04,              !- Property Value 6
    0.2187E-04,              !- Property Value 7
    0.2051E-04,              !- Property Value 8
    0.1931E-04,              !- Property Value 9
    0.1825E-04,              !- Property Value 10
    0.1729E-04,              !- Property Value 11
    0.1701E-04,              !- Property Value 12
    0.1674E-04,              !- Property Value 13
    0.1648E-04,              !- Property Value 14
    0.1622E-04,              !- Property Value 15
    0.1598E-04,              !- Property Value 16
    0.1586E-04,              !- Property Value 17
    0.1574E-04,              !- Property Value 18
    0.1562E-04,              !- Property Value 19
    0.1551E-04,              !- Property Value 20
    0.1539E-04,              !- Property Value 21
    0.1528E-04,              !- Property Value 22
    0.1517E-04,              !- Property Value 23
    0.1506E-04,              !- Property Value 24
    0.1495E-04,              !- Property Value 25
    0.1485E-04,              !- Property Value 26
    0.1475E-04,              !- Property Value 27
    0.1464E-04,              !- Property Value 28
    0.1454E-04,              !- Property Value 29
    0.1444E-04,              !- Property Value 30
    0.1434E-04,              !- Property Value 31
    0.1425E-04,              !- Property Value 32
    0.1415E-04,              !- Property Value 33
    0.1406E-04,              !- Property Value 34
    0.1396E-04,              !- Property Value 35
    0.1387E-04,              !- Property Value 36
    0.1378E-04,              !- Property Value 37
    0.1369E-04,              !- Property Value 38
    0.1360E-04,              !- Property Value 39
    0.1351E-04,              !- Property Value 40
    0.1343E-04,              !- Property Value 41
    0.1334E-04,              !- Property Value 42
    0.1326E-04,              !- Property Value 43
    0.1317E-04,              !- Property Value 44
    0.1309E-04,              !- Property Value 45
    0.1301E-04,              !- Property Value 46
    0.1293E-04,              !- Property Value 47
    0.1284E-04,              !- Property Value 48
    0.1276E-04,              !- Property Value 49
    0.1268E-04,              !- Property Value 50
    0.1259E-04,              !- Property Value 51
    0.1251E-04,              !- Property Value 52
    0.1243E-04,              !- Property Value 53
    0.1236E-04,              !- Property Value 54
    0.1228E-04,              !- Property Value 55
    0.1220E-04,              !- Property Value 56
    0.1213E-04,              !- Property Value 57
    0.1205E-04,              !- Property Value 58
    0.1198E-04,              !- Property Value 59
    0.1191E-04,              !- Property Value 60
    0.1183E-04,              !- Property Value 61
    0.1176E-04,              !- Property Value 62
    0.1169E-04,              !- Property Value 63
    0.1162E-04,              !- Property Value 64
    0.1156E-04,              !- Property Value 65
    0.1089E-04,              !- Property Value 66
    0.1036E-04,              !- Property Value 67
    0.9870E-05;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.3383E+06,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
    0.4922E+06,              !- Property Value 66
    0.5074E+06,              !- Property Value 67
    0.5229E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.4614E-03,              !- Property Value 2
    0.4199E-03,              !- Property Value 3
    0.3853E-03,              !- Property Value 4
    0.3559E-03,              !- Property Value 5
    0.3307E-03,              !- Property Value 6
    0.3089E-03,              !- Property Value 7
    0.2897E-03,              !- Property Value 8
    0.2728E-03,              !- Property Value 9
    0.2577E-03,              !- Property Value 10
    0.2443E-03,              !- Property Value 11
    0.2403E-03,              !- Property Value 12
    0.2365E-03,              !- Property Value 13
    0.2328E-03,              !- Property Value 14
    0.2292E-03,              !- Property Value 15
    0.2257E-03,              !- Property Value 16
    0.2240E-03,              !- Property Value 17
    0.2223E-03,              !- Property Value 18
    0.2207E-03,              !- Property Value 19
    0.2190E-03,              !- Property Value 20
    0.2174E-03,              !- Property Value 21
    0.2159E-03,              !- Property Value 22
    0.2143E-03,              !- Property Value 23
    0.2128E-03,              !- Property Value 24
    0.2112E-03,              !- Property Value 25
    0.2098E-03,              !- Property Value 26
    0.2083E-03,              !- Property Value 27
    0.2068E-03,              !- Property Value 28
    0.2054E-03,              !- Property Value 29
    0.2040E-03,              !- Property Value 30
    0.2026E-03,              !- Property Value 31
    0.2012E-03,              !- Property Value 32
    0.1999E-03,              !- Property Value 33
    0.1985E-03,              !- Property Value 34
    0.1972E-03,              !- Property Value 35
    0.1959E-03,              !- Property Value 36
    0.1946E-03,              !- Property Value 37
    0.1934E-03,              !- Property Value 38
    0.1921E-03,              !- Property Value 39
    0.1909E-03,              !- Property Value 40
    0.1897E-03,              !- Property Value 41
    0.1885E-03,              !- Property Value 42
    0.1873E-03,              !- Property Value 43
    0.1861E-03,              !- Property Value 44
    0.1849E-03,              !- Property Value 45
    0.1838E-03,              !- Property Value 46
    0.1826E-03,              !- Property Value 47
    0.1814E-03,              !- Property Value 48
    0.1802E-03,              !- Property Value 49
    0.1790E-03,              !- Property Value 50
    0.1779E-03,              !- Property Value 51
    0.1768E-03,              !- Property Value 52
    0.1756E-03,              !- Property Value 53
    0.1745E-03,              !- Property Value 54
    0.1734E-03,              !- Property Value 55
    0.1724E-03,              !- Property Value 56
    0.1713E-03,              !- Property Value 57
    0.1702E-03,              !- Property Value 58
    0.1692E-03,              !- Property Value 59
    0.1682E-03,              !- Property Value 60
    0.1672E-03,              !- Property Value 61
    0.1662E-03,              !- Property Value 62
    0.1652E-03,              !- Property Value 63
    0.1642E-03,              !- Property Value 64
    0.1632E-03,              !- Property Value 65
    0.1539E-03,              !- Property Value 66
    0.1463E-03,              !- Property Value 67
    0.1394E-03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.3440E+06,              !- Property Value 3
    0.3499E+06,              !- Property Value 4
    0.3560E+06,              !- Property Value 5
    0.3623E+06,              !- Property Value 6
    0.3688E+06,              !- Property Value 7
    0.3755E+06,              !- Property Value 8
    0.3824E+06,              !- Property Value 9
    0.3895E+06,              !- Property Value 10
    0.3968E+06,              !- Property Value 11
    0.3992E+06,              !- Property Value 12
    0.4015E+06,              !- Property Value 13
    0.4039E+06,              !- Property Value 14
    0.4063E+06,              !- Property Value 15
    0.4088E+06,              !- Property Value 16
    0.4100E+06,              !- Property Value 17
    0.4112E+06,              !- Property Value 18
    0.4124E+06,              !- Property Value 19
    0.4137E+06,              !- Property Value 20
    0.4149E+06,              !- Property Value 21
    0.4161E+06,              !- Property Value 22
    0.4174E+06,              !- Property Value 23
    0.4186E+06,              !- Property Value 24
    0.4199E+06,              !- Property Value 25
    0.4211E+06,              !- Property Value 26
    0.4224E+06,              !- Property Value 27
    0.4237E+06,              !- Property Value 28
    0.4250E+06,              !- Property Value 29
    0.4262E+06,              !- Property Value 30
    0.4275E+06,              !- Property Value 31
    0.4288E+06,              !- Property Value 32
    0.4301E+06,              !- Property Value 33
    0.4314E+06,              !- Property Value 34
    0.4327E+06,              !- Property Value 35
    0.4340E+06,              !- Property Value 36
    0.4353E+06,              !- Property Value 37
    0.4367E+06,              !- Property Value 38
    0.4380E+06,              !- Property Value 39
    0.4393E+06,              !- Property Value 40
    0.4406E+06,              !- Property Value 41
    0.4420E+06,              !- Property Value 42
    0.4433E+06,              !- Property Value 43
    0.4447E+06,              !- Property Value 44
    0.4460E+06,              !- Property Value 45
    0.4474E+06,              !- Property Value 46
    0.4488E+06,              !- Property Value 47
    0.4503E+06,              !- Property Value 48
    0.4517E+06,              !- Property Value 49
    0.4532E+06,              !- Property Value 50
    0.4547E+06,              !- Property Value 51
    0.4562E+06,              !- Property Value 52
    0.4577E+06,              !- Property Value 53
    0.4592E+06,              !- Property Value 54
    0.4607E+06,              !- Property Value 55
    0.4622E+06,              !- Property Value 56
    0.4637E+06,              !- Property Value 57
    0.4652E+06,              !- Property Value 58
    0.4667E+06,              !- Property Value 59
    0.4682E+06,              !- Property Value 60
    0.4698E+06,              !- Property Value 61
    0.4713E+06,              !- Property Value 62
    0.4728E+06,              !- Property Value 63
    0.4744E+06,              !- Property Value 64
    0.4759E+06,              !- Property Value 65
