{
    "AirLoopHVAC": {
        "AHU Bath": {
            "availability_manager_list_name": "AHU Bath Availability Managers",
            "branch_list_name": "AHU Bath Branches",
            "demand_side_inlet_node_names": "Bath AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Bath AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1247,
            "supply_side_inlet_node_name": "Bath AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Bath AHU Air Loop Outlet"
        },
        "AHU Cafeteria": {
            "availability_manager_list_name": "AHU Cafeteria Availability Managers",
            "branch_list_name": "AHU Cafeteria Branches",
            "demand_side_inlet_node_names": "Cafeteria AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Cafeteria AHU Return Air Outlet",
            "design_supply_air_flow_rate": 10,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1244,
            "supply_side_inlet_node_name": "Cafeteria AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Cafeteria AHU Air Loop Outlet"
        },
        "AHU Computer_Class": {
            "availability_manager_list_name": "AHU Computer_Class Availability Managers",
            "branch_list_name": "AHU Computer_Class Branches",
            "demand_side_inlet_node_names": "Computer_Class AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Computer_Class AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1240,
            "supply_side_inlet_node_name": "Computer_Class AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Computer_Class AHU Air Loop Outlet"
        },
        "AHU Corner_Class_1_Pod_1": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_1 Availability Managers",
            "branch_list_name": "AHU Corner_Class_1_Pod_1 Branches",
            "demand_side_inlet_node_names": "Corner_Class_1_Pod_1 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_1_Pod_1 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1223,
            "supply_side_inlet_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_1_Pod_1 AHU Air Loop Outlet"
        },
        "AHU Corner_Class_1_Pod_2": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_2 Availability Managers",
            "branch_list_name": "AHU Corner_Class_1_Pod_2 Branches",
            "demand_side_inlet_node_names": "Corner_Class_1_Pod_2 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_1_Pod_2 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1225,
            "supply_side_inlet_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_1_Pod_2 AHU Air Loop Outlet"
        },
        "AHU Corner_Class_1_Pod_3": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_3 Availability Managers",
            "branch_list_name": "AHU Corner_Class_1_Pod_3 Branches",
            "demand_side_inlet_node_names": "Corner_Class_1_Pod_3 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_1_Pod_3 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1228,
            "supply_side_inlet_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_1_Pod_3 AHU Air Loop Outlet"
        },
        "AHU Corner_Class_2_Pod_1": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_1 Availability Managers",
            "branch_list_name": "AHU Corner_Class_2_Pod_1 Branches",
            "demand_side_inlet_node_names": "Corner_Class_2_Pod_1 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_2_Pod_1 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1226,
            "supply_side_inlet_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_2_Pod_1 AHU Air Loop Outlet"
        },
        "AHU Corner_Class_2_Pod_2": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_2 Availability Managers",
            "branch_list_name": "AHU Corner_Class_2_Pod_2 Branches",
            "demand_side_inlet_node_names": "Corner_Class_2_Pod_2 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_2_Pod_2 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1227,
            "supply_side_inlet_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_2_Pod_2 AHU Air Loop Outlet"
        },
        "AHU Corner_Class_2_Pod_3": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_3 Availability Managers",
            "branch_list_name": "AHU Corner_Class_2_Pod_3 Branches",
            "demand_side_inlet_node_names": "Corner_Class_2_Pod_3 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corner_Class_2_Pod_3 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1229,
            "supply_side_inlet_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corner_Class_2_Pod_3 AHU Air Loop Outlet"
        },
        "AHU Corridor_Pod_1": {
            "availability_manager_list_name": "AHU Corridor_Pod_1 Availability Managers",
            "branch_list_name": "AHU Corridor_Pod_1 Branches",
            "demand_side_inlet_node_names": "Corridor_Pod_1 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corridor_Pod_1 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1235,
            "supply_side_inlet_node_name": "Corridor_Pod_1 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corridor_Pod_1 AHU Air Loop Outlet"
        },
        "AHU Corridor_Pod_2": {
            "availability_manager_list_name": "AHU Corridor_Pod_2 Availability Managers",
            "branch_list_name": "AHU Corridor_Pod_2 Branches",
            "demand_side_inlet_node_names": "Corridor_Pod_2 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corridor_Pod_2 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1236,
            "supply_side_inlet_node_name": "Corridor_Pod_2 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corridor_Pod_2 AHU Air Loop Outlet"
        },
        "AHU Corridor_Pod_3": {
            "availability_manager_list_name": "AHU Corridor_Pod_3 Availability Managers",
            "branch_list_name": "AHU Corridor_Pod_3 Branches",
            "demand_side_inlet_node_names": "Corridor_Pod_3 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Corridor_Pod_3 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1237,
            "supply_side_inlet_node_name": "Corridor_Pod_3 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Corridor_Pod_3 AHU Air Loop Outlet"
        },
        "AHU Gym": {
            "availability_manager_list_name": "AHU Gym Availability Managers",
            "branch_list_name": "AHU Gym Branches",
            "demand_side_inlet_node_names": "Gym AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Gym AHU Return Air Outlet",
            "design_supply_air_flow_rate": 4.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1246,
            "supply_side_inlet_node_name": "Gym AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Gym AHU Air Loop Outlet"
        },
        "AHU Kitchen": {
            "availability_manager_list_name": "AHU Kitchen Availability Managers",
            "branch_list_name": "AHU Kitchen Branches",
            "demand_side_inlet_node_names": "Kitchen AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Kitchen AHU Return Air Outlet",
            "design_supply_air_flow_rate": 10,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1245,
            "supply_side_inlet_node_name": "Kitchen AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Kitchen AHU Air Loop Outlet"
        },
        "AHU Library_Media_Center": {
            "availability_manager_list_name": "AHU Library_Media_Center Availability Managers",
            "branch_list_name": "AHU Library_Media_Center Branches",
            "demand_side_inlet_node_names": "Library_Media_Center AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Library_Media_Center AHU Return Air Outlet",
            "design_supply_air_flow_rate": 10,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1241,
            "supply_side_inlet_node_name": "Library_Media_Center AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Library_Media_Center AHU Air Loop Outlet"
        },
        "AHU Lobby": {
            "availability_manager_list_name": "AHU Lobby Availability Managers",
            "branch_list_name": "AHU Lobby Branches",
            "demand_side_inlet_node_names": "Lobby AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Lobby AHU Return Air Outlet",
            "design_supply_air_flow_rate": 0.75,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1243,
            "supply_side_inlet_node_name": "Lobby AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Lobby AHU Air Loop Outlet"
        },
        "AHU Main_Corridor": {
            "availability_manager_list_name": "AHU Main_Corridor Availability Managers",
            "branch_list_name": "AHU Main_Corridor Branches",
            "demand_side_inlet_node_names": "Main_Corridor AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Main_Corridor AHU Return Air Outlet",
            "design_supply_air_flow_rate": 8,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1238,
            "supply_side_inlet_node_name": "Main_Corridor AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Main_Corridor AHU Air Loop Outlet"
        },
        "AHU Mech": {
            "availability_manager_list_name": "AHU Mech Availability Managers",
            "branch_list_name": "AHU Mech Branches",
            "demand_side_inlet_node_names": "Mech AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Mech AHU Return Air Outlet",
            "design_supply_air_flow_rate": 3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1239,
            "supply_side_inlet_node_name": "Mech AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Mech AHU Air Loop Outlet"
        },
        "AHU Multi_Class_1_Pod_1": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_1 Availability Managers",
            "branch_list_name": "AHU Multi_Class_1_Pod_1 Branches",
            "demand_side_inlet_node_names": "Multi_Class_1_Pod_1 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_1_Pod_1 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1230,
            "supply_side_inlet_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_1_Pod_1 AHU Air Loop Outlet"
        },
        "AHU Multi_Class_1_Pod_2": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_2 Availability Managers",
            "branch_list_name": "AHU Multi_Class_1_Pod_2 Branches",
            "demand_side_inlet_node_names": "Multi_Class_1_Pod_2 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_1_Pod_2 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1231,
            "supply_side_inlet_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_1_Pod_2 AHU Air Loop Outlet"
        },
        "AHU Multi_Class_1_Pod_3": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_3 Availability Managers",
            "branch_list_name": "AHU Multi_Class_1_Pod_3 Branches",
            "demand_side_inlet_node_names": "Multi_Class_1_Pod_3 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_1_Pod_3 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1233,
            "supply_side_inlet_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_1_Pod_3 AHU Air Loop Outlet"
        },
        "AHU Multi_Class_2_Pod_1": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_1 Availability Managers",
            "branch_list_name": "AHU Multi_Class_2_Pod_1 Branches",
            "demand_side_inlet_node_names": "Multi_Class_2_Pod_1 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_2_Pod_1 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1224,
            "supply_side_inlet_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_2_Pod_1 AHU Air Loop Outlet"
        },
        "AHU Multi_Class_2_Pod_2": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_2 Availability Managers",
            "branch_list_name": "AHU Multi_Class_2_Pod_2 Branches",
            "demand_side_inlet_node_names": "Multi_Class_2_Pod_2 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_2_Pod_2 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1232,
            "supply_side_inlet_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_2_Pod_2 AHU Air Loop Outlet"
        },
        "AHU Multi_Class_2_Pod_3": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_3 Availability Managers",
            "branch_list_name": "AHU Multi_Class_2_Pod_3 Branches",
            "demand_side_inlet_node_names": "Multi_Class_2_Pod_3 AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Multi_Class_2_Pod_3 AHU Return Air Outlet",
            "design_supply_air_flow_rate": 6,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1234,
            "supply_side_inlet_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Multi_Class_2_Pod_3 AHU Air Loop Outlet"
        },
        "AHU Offices": {
            "availability_manager_list_name": "AHU Offices Availability Managers",
            "branch_list_name": "AHU Offices Branches",
            "demand_side_inlet_node_names": "Offices AHU Zone Equip Inlet",
            "demand_side_outlet_node_name": "Offices AHU Return Air Outlet",
            "design_supply_air_flow_rate": 10,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1242,
            "supply_side_inlet_node_name": "Offices AHU Air Loop Inlet",
            "supply_side_outlet_node_names": "Offices AHU Air Loop Outlet"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "AHU Bath Mixing System Controllers": {
            "controller_1_name": "AHU Bath Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1222
        },
        "AHU Cafeteria Mixing System Controllers": {
            "controller_1_name": "AHU Cafeteria Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1219
        },
        "AHU Computer_Class Mixing System Controllers": {
            "controller_1_name": "AHU Computer_Class Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1215
        },
        "AHU Corner_Class_1_Pod_1 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_1_Pod_1 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1198
        },
        "AHU Corner_Class_1_Pod_2 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_1_Pod_2 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1200
        },
        "AHU Corner_Class_1_Pod_3 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_1_Pod_3 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1203
        },
        "AHU Corner_Class_2_Pod_1 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_2_Pod_1 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1201
        },
        "AHU Corner_Class_2_Pod_2 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_2_Pod_2 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1202
        },
        "AHU Corner_Class_2_Pod_3 Mixing System Controllers": {
            "controller_1_name": "AHU Corner_Class_2_Pod_3 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1204
        },
        "AHU Corridor_Pod_1 Mixing System Controllers": {
            "controller_1_name": "AHU Corridor_Pod_1 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1210
        },
        "AHU Corridor_Pod_2 Mixing System Controllers": {
            "controller_1_name": "AHU Corridor_Pod_2 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1211
        },
        "AHU Corridor_Pod_3 Mixing System Controllers": {
            "controller_1_name": "AHU Corridor_Pod_3 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1212
        },
        "AHU Gym Mixing System Controllers": {
            "controller_1_name": "AHU Gym Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1221
        },
        "AHU Kitchen Mixing System Controllers": {
            "controller_1_name": "AHU Kitchen Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1220
        },
        "AHU Library_Media_Center Mixing System Controllers": {
            "controller_1_name": "AHU Library_Media_Center Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1216
        },
        "AHU Lobby Mixing System Controllers": {
            "controller_1_name": "AHU Lobby Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1218
        },
        "AHU Main_Corridor Mixing System Controllers": {
            "controller_1_name": "AHU Main_Corridor Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1213
        },
        "AHU Mech Mixing System Controllers": {
            "controller_1_name": "AHU Mech Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1214
        },
        "AHU Multi_Class_1_Pod_1 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_1_Pod_1 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1205
        },
        "AHU Multi_Class_1_Pod_2 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_1_Pod_2 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1206
        },
        "AHU Multi_Class_1_Pod_3 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_1_Pod_3 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1208
        },
        "AHU Multi_Class_2_Pod_1 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_2_Pod_1 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1199
        },
        "AHU Multi_Class_2_Pod_2 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_2_Pod_2 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1207
        },
        "AHU Multi_Class_2_Pod_3 Mixing System Controllers": {
            "controller_1_name": "AHU Multi_Class_2_Pod_3 Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1209
        },
        "AHU Offices Mixing System Controllers": {
            "controller_1_name": "AHU Offices Mixing Controller",
            "controller_1_object_type": "Controller:OutdoorAir",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1217
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "AHU Bath Mixing System": {
            "availability_manager_list_name": "AHU Bath Availability Managers",
            "controller_list_name": "AHU Bath Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1297,
            "outdoor_air_equipment_list_name": "AHU Bath Mixing System Equipment"
        },
        "AHU Cafeteria Mixing System": {
            "availability_manager_list_name": "AHU Cafeteria Availability Managers",
            "controller_list_name": "AHU Cafeteria Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1294,
            "outdoor_air_equipment_list_name": "AHU Cafeteria Mixing System Equipment"
        },
        "AHU Computer_Class Mixing System": {
            "availability_manager_list_name": "AHU Computer_Class Availability Managers",
            "controller_list_name": "AHU Computer_Class Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1290,
            "outdoor_air_equipment_list_name": "AHU Computer_Class Mixing System Equipment"
        },
        "AHU Corner_Class_1_Pod_1 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_1 Availability Managers",
            "controller_list_name": "AHU Corner_Class_1_Pod_1 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1273,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_1_Pod_1 Mixing System Equipment"
        },
        "AHU Corner_Class_1_Pod_2 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_2 Availability Managers",
            "controller_list_name": "AHU Corner_Class_1_Pod_2 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1275,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_1_Pod_2 Mixing System Equipment"
        },
        "AHU Corner_Class_1_Pod_3 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_1_Pod_3 Availability Managers",
            "controller_list_name": "AHU Corner_Class_1_Pod_3 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1278,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_1_Pod_3 Mixing System Equipment"
        },
        "AHU Corner_Class_2_Pod_1 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_1 Availability Managers",
            "controller_list_name": "AHU Corner_Class_2_Pod_1 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1276,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_2_Pod_1 Mixing System Equipment"
        },
        "AHU Corner_Class_2_Pod_2 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_2 Availability Managers",
            "controller_list_name": "AHU Corner_Class_2_Pod_2 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1277,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_2_Pod_2 Mixing System Equipment"
        },
        "AHU Corner_Class_2_Pod_3 Mixing System": {
            "availability_manager_list_name": "AHU Corner_Class_2_Pod_3 Availability Managers",
            "controller_list_name": "AHU Corner_Class_2_Pod_3 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1279,
            "outdoor_air_equipment_list_name": "AHU Corner_Class_2_Pod_3 Mixing System Equipment"
        },
        "AHU Corridor_Pod_1 Mixing System": {
            "availability_manager_list_name": "AHU Corridor_Pod_1 Availability Managers",
            "controller_list_name": "AHU Corridor_Pod_1 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1285,
            "outdoor_air_equipment_list_name": "AHU Corridor_Pod_1 Mixing System Equipment"
        },
        "AHU Corridor_Pod_2 Mixing System": {
            "availability_manager_list_name": "AHU Corridor_Pod_2 Availability Managers",
            "controller_list_name": "AHU Corridor_Pod_2 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1286,
            "outdoor_air_equipment_list_name": "AHU Corridor_Pod_2 Mixing System Equipment"
        },
        "AHU Corridor_Pod_3 Mixing System": {
            "availability_manager_list_name": "AHU Corridor_Pod_3 Availability Managers",
            "controller_list_name": "AHU Corridor_Pod_3 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1287,
            "outdoor_air_equipment_list_name": "AHU Corridor_Pod_3 Mixing System Equipment"
        },
        "AHU Gym Mixing System": {
            "availability_manager_list_name": "AHU Gym Availability Managers",
            "controller_list_name": "AHU Gym Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1296,
            "outdoor_air_equipment_list_name": "AHU Gym Mixing System Equipment"
        },
        "AHU Kitchen Mixing System": {
            "availability_manager_list_name": "AHU Kitchen Availability Managers",
            "controller_list_name": "AHU Kitchen Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1295,
            "outdoor_air_equipment_list_name": "AHU Kitchen Mixing System Equipment"
        },
        "AHU Library_Media_Center Mixing System": {
            "availability_manager_list_name": "AHU Library_Media_Center Availability Managers",
            "controller_list_name": "AHU Library_Media_Center Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1291,
            "outdoor_air_equipment_list_name": "AHU Library_Media_Center Mixing System Equipment"
        },
        "AHU Lobby Mixing System": {
            "availability_manager_list_name": "AHU Lobby Availability Managers",
            "controller_list_name": "AHU Lobby Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1293,
            "outdoor_air_equipment_list_name": "AHU Lobby Mixing System Equipment"
        },
        "AHU Main_Corridor Mixing System": {
            "availability_manager_list_name": "AHU Main_Corridor Availability Managers",
            "controller_list_name": "AHU Main_Corridor Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1288,
            "outdoor_air_equipment_list_name": "AHU Main_Corridor Mixing System Equipment"
        },
        "AHU Mech Mixing System": {
            "availability_manager_list_name": "AHU Mech Availability Managers",
            "controller_list_name": "AHU Mech Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1289,
            "outdoor_air_equipment_list_name": "AHU Mech Mixing System Equipment"
        },
        "AHU Multi_Class_1_Pod_1 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_1 Availability Managers",
            "controller_list_name": "AHU Multi_Class_1_Pod_1 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1280,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_1_Pod_1 Mixing System Equipment"
        },
        "AHU Multi_Class_1_Pod_2 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_2 Availability Managers",
            "controller_list_name": "AHU Multi_Class_1_Pod_2 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1281,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_1_Pod_2 Mixing System Equipment"
        },
        "AHU Multi_Class_1_Pod_3 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_1_Pod_3 Availability Managers",
            "controller_list_name": "AHU Multi_Class_1_Pod_3 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1283,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_1_Pod_3 Mixing System Equipment"
        },
        "AHU Multi_Class_2_Pod_1 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_1 Availability Managers",
            "controller_list_name": "AHU Multi_Class_2_Pod_1 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1274,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_2_Pod_1 Mixing System Equipment"
        },
        "AHU Multi_Class_2_Pod_2 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_2 Availability Managers",
            "controller_list_name": "AHU Multi_Class_2_Pod_2 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1282,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_2_Pod_2 Mixing System Equipment"
        },
        "AHU Multi_Class_2_Pod_3 Mixing System": {
            "availability_manager_list_name": "AHU Multi_Class_2_Pod_3 Availability Managers",
            "controller_list_name": "AHU Multi_Class_2_Pod_3 Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1284,
            "outdoor_air_equipment_list_name": "AHU Multi_Class_2_Pod_3 Mixing System Equipment"
        },
        "AHU Offices Mixing System": {
            "availability_manager_list_name": "AHU Offices Availability Managers",
            "controller_list_name": "AHU Offices Mixing System Controllers",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1292,
            "outdoor_air_equipment_list_name": "AHU Offices Mixing System Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "AHU Bath Mixing System Equipment": {
            "component_1_name": "AHU Bath Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1272
        },
        "AHU Cafeteria Mixing System Equipment": {
            "component_1_name": "AHU Cafeteria Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1269
        },
        "AHU Computer_Class Mixing System Equipment": {
            "component_1_name": "AHU Computer_Class Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1265
        },
        "AHU Corner_Class_1_Pod_1 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_1_Pod_1 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1248
        },
        "AHU Corner_Class_1_Pod_2 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_1_Pod_2 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1250
        },
        "AHU Corner_Class_1_Pod_3 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_1_Pod_3 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1253
        },
        "AHU Corner_Class_2_Pod_1 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_2_Pod_1 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1251
        },
        "AHU Corner_Class_2_Pod_2 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_2_Pod_2 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1252
        },
        "AHU Corner_Class_2_Pod_3 Mixing System Equipment": {
            "component_1_name": "AHU Corner_Class_2_Pod_3 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1254
        },
        "AHU Corridor_Pod_1 Mixing System Equipment": {
            "component_1_name": "AHU Corridor_Pod_1 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1260
        },
        "AHU Corridor_Pod_2 Mixing System Equipment": {
            "component_1_name": "AHU Corridor_Pod_2 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1261
        },
        "AHU Corridor_Pod_3 Mixing System Equipment": {
            "component_1_name": "AHU Corridor_Pod_3 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1262
        },
        "AHU Gym Mixing System Equipment": {
            "component_1_name": "AHU Gym Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1271
        },
        "AHU Kitchen Mixing System Equipment": {
            "component_1_name": "AHU Kitchen Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1270
        },
        "AHU Library_Media_Center Mixing System Equipment": {
            "component_1_name": "AHU Library_Media_Center Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1266
        },
        "AHU Lobby Mixing System Equipment": {
            "component_1_name": "AHU Lobby Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1268
        },
        "AHU Main_Corridor Mixing System Equipment": {
            "component_1_name": "AHU Main_Corridor Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1263
        },
        "AHU Mech Mixing System Equipment": {
            "component_1_name": "AHU Mech Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1264
        },
        "AHU Multi_Class_1_Pod_1 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_1_Pod_1 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1255
        },
        "AHU Multi_Class_1_Pod_2 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_1_Pod_2 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1256
        },
        "AHU Multi_Class_1_Pod_3 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_1_Pod_3 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1258
        },
        "AHU Multi_Class_2_Pod_1 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_2_Pod_1 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1249
        },
        "AHU Multi_Class_2_Pod_2 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_2_Pod_2 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1257
        },
        "AHU Multi_Class_2_Pod_3 Mixing System Equipment": {
            "component_1_name": "AHU Multi_Class_2_Pod_3 Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1259
        },
        "AHU Offices Mixing System Equipment": {
            "component_1_name": "AHU Offices Mixing Box",
            "component_1_object_type": "OutdoorAir:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1267
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "AHU Bath Return Path": {
            "components": [
                {
                    "component_name": "AHU Bath Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1422,
            "return_air_path_outlet_node_name": "Bath AHU Return Air Outlet"
        },
        "AHU Cafeteria Return Path": {
            "components": [
                {
                    "component_name": "AHU Cafeteria Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1419,
            "return_air_path_outlet_node_name": "Cafeteria AHU Return Air Outlet"
        },
        "AHU Computer_Class Return Path": {
            "components": [
                {
                    "component_name": "AHU Computer_Class Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1415,
            "return_air_path_outlet_node_name": "Computer_Class AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_1 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1398,
            "return_air_path_outlet_node_name": "Corner_Class_1_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_2 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1400,
            "return_air_path_outlet_node_name": "Corner_Class_1_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_3 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_3 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1403,
            "return_air_path_outlet_node_name": "Corner_Class_1_Pod_3 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_1 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1401,
            "return_air_path_outlet_node_name": "Corner_Class_2_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_2 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1402,
            "return_air_path_outlet_node_name": "Corner_Class_2_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_3 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_3 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1404,
            "return_air_path_outlet_node_name": "Corner_Class_2_Pod_3 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_1 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1410,
            "return_air_path_outlet_node_name": "Corridor_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_2 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1411,
            "return_air_path_outlet_node_name": "Corridor_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_3 Return Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_3 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1412,
            "return_air_path_outlet_node_name": "Corridor_Pod_3 AHU Return Air Outlet"
        },
        "AHU Gym Return Path": {
            "components": [
                {
                    "component_name": "AHU Gym Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1421,
            "return_air_path_outlet_node_name": "Gym AHU Return Air Outlet"
        },
        "AHU Kitchen Return Path": {
            "components": [
                {
                    "component_name": "AHU Kitchen Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1420,
            "return_air_path_outlet_node_name": "Kitchen AHU Return Air Outlet"
        },
        "AHU Library_Media_Center Return Path": {
            "components": [
                {
                    "component_name": "AHU Library_Media_Center Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1416,
            "return_air_path_outlet_node_name": "Library_Media_Center AHU Return Air Outlet"
        },
        "AHU Lobby Return Path": {
            "components": [
                {
                    "component_name": "AHU Lobby Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1418,
            "return_air_path_outlet_node_name": "Lobby AHU Return Air Outlet"
        },
        "AHU Main_Corridor Return Path": {
            "components": [
                {
                    "component_name": "AHU Main_Corridor Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1413,
            "return_air_path_outlet_node_name": "Main_Corridor AHU Return Air Outlet"
        },
        "AHU Mech Return Path": {
            "components": [
                {
                    "component_name": "AHU Mech Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1414,
            "return_air_path_outlet_node_name": "Mech AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_1 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1405,
            "return_air_path_outlet_node_name": "Multi_Class_1_Pod_1 AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_2 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1406,
            "return_air_path_outlet_node_name": "Multi_Class_1_Pod_2 AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_3 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_3 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1408,
            "return_air_path_outlet_node_name": "Multi_Class_1_Pod_3 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_1 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_1 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1399,
            "return_air_path_outlet_node_name": "Multi_Class_2_Pod_1 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_2 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_2 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1407,
            "return_air_path_outlet_node_name": "Multi_Class_2_Pod_2 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_3 Return Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_3 Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1409,
            "return_air_path_outlet_node_name": "Multi_Class_2_Pod_3 AHU Return Air Outlet"
        },
        "AHU Offices Return Path": {
            "components": [
                {
                    "component_name": "AHU Offices Zone Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1417,
            "return_air_path_outlet_node_name": "Offices AHU Return Air Outlet"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "AHU Bath Supply Path": {
            "components": [
                {
                    "component_name": "AHU Bath Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1372,
            "supply_air_path_inlet_node_name": "Bath AHU Zone Equip Inlet"
        },
        "AHU Cafeteria Supply Path": {
            "components": [
                {
                    "component_name": "AHU Cafeteria Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1369,
            "supply_air_path_inlet_node_name": "Cafeteria AHU Zone Equip Inlet"
        },
        "AHU Computer_Class Supply Path": {
            "components": [
                {
                    "component_name": "AHU Computer_Class Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1365,
            "supply_air_path_inlet_node_name": "Computer_Class AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_1_Pod_1 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1348,
            "supply_air_path_inlet_node_name": "Corner_Class_1_Pod_1 AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_1_Pod_2 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1350,
            "supply_air_path_inlet_node_name": "Corner_Class_1_Pod_2 AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_1_Pod_3 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_1_Pod_3 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1353,
            "supply_air_path_inlet_node_name": "Corner_Class_1_Pod_3 AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_2_Pod_1 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1351,
            "supply_air_path_inlet_node_name": "Corner_Class_2_Pod_1 AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_2_Pod_2 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1352,
            "supply_air_path_inlet_node_name": "Corner_Class_2_Pod_2 AHU Zone Equip Inlet"
        },
        "AHU Corner_Class_2_Pod_3 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corner_Class_2_Pod_3 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1354,
            "supply_air_path_inlet_node_name": "Corner_Class_2_Pod_3 AHU Zone Equip Inlet"
        },
        "AHU Corridor_Pod_1 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1360,
            "supply_air_path_inlet_node_name": "Corridor_Pod_1 AHU Zone Equip Inlet"
        },
        "AHU Corridor_Pod_2 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1361,
            "supply_air_path_inlet_node_name": "Corridor_Pod_2 AHU Zone Equip Inlet"
        },
        "AHU Corridor_Pod_3 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Corridor_Pod_3 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1362,
            "supply_air_path_inlet_node_name": "Corridor_Pod_3 AHU Zone Equip Inlet"
        },
        "AHU Gym Supply Path": {
            "components": [
                {
                    "component_name": "AHU Gym Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1371,
            "supply_air_path_inlet_node_name": "Gym AHU Zone Equip Inlet"
        },
        "AHU Kitchen Supply Path": {
            "components": [
                {
                    "component_name": "AHU Kitchen Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1370,
            "supply_air_path_inlet_node_name": "Kitchen AHU Zone Equip Inlet"
        },
        "AHU Library_Media_Center Supply Path": {
            "components": [
                {
                    "component_name": "AHU Library_Media_Center Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1366,
            "supply_air_path_inlet_node_name": "Library_Media_Center AHU Zone Equip Inlet"
        },
        "AHU Lobby Supply Path": {
            "components": [
                {
                    "component_name": "AHU Lobby Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1368,
            "supply_air_path_inlet_node_name": "Lobby AHU Zone Equip Inlet"
        },
        "AHU Main_Corridor Supply Path": {
            "components": [
                {
                    "component_name": "AHU Main_Corridor Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1363,
            "supply_air_path_inlet_node_name": "Main_Corridor AHU Zone Equip Inlet"
        },
        "AHU Mech Supply Path": {
            "components": [
                {
                    "component_name": "AHU Mech Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1364,
            "supply_air_path_inlet_node_name": "Mech AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_1_Pod_1 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1355,
            "supply_air_path_inlet_node_name": "Multi_Class_1_Pod_1 AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_1_Pod_2 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1356,
            "supply_air_path_inlet_node_name": "Multi_Class_1_Pod_2 AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_1_Pod_3 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_1_Pod_3 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1358,
            "supply_air_path_inlet_node_name": "Multi_Class_1_Pod_3 AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_2_Pod_1 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_1 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1349,
            "supply_air_path_inlet_node_name": "Multi_Class_2_Pod_1 AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_2_Pod_2 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_2 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1357,
            "supply_air_path_inlet_node_name": "Multi_Class_2_Pod_2 AHU Zone Equip Inlet"
        },
        "AHU Multi_Class_2_Pod_3 Supply Path": {
            "components": [
                {
                    "component_name": "AHU Multi_Class_2_Pod_3 Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1359,
            "supply_air_path_inlet_node_name": "Multi_Class_2_Pod_3 AHU Zone Equip Inlet"
        },
        "AHU Offices Supply Path": {
            "components": [
                {
                    "component_name": "AHU Offices Zone Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1367,
            "supply_air_path_inlet_node_name": "Offices AHU Zone Equip Inlet"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "AHU Bath Unitary System": {
            "air_inlet_node_name": "Bath AHU Supply Fan Inlet",
            "air_outlet_node_name": "Bath AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Bath_ZN_1_FLR_1",
            "cooling_coil_name": "Bath Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Bath Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1172,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Bath Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Cafeteria Unitary System": {
            "air_inlet_node_name": "Cafeteria AHU Supply Fan Inlet",
            "air_outlet_node_name": "Cafeteria AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Cafeteria_ZN_1_FLR_1",
            "cooling_coil_name": "Cafeteria Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Cafeteria Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1169,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Cafeteria Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Computer_Class Unitary System": {
            "air_inlet_node_name": "Computer_Class AHU Supply Fan Inlet",
            "air_outlet_node_name": "Computer_Class AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Computer_Class_ZN_1_FLR_1",
            "cooling_coil_name": "Computer_Class Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Computer_Class Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1165,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Computer_Class Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_1_Pod_1 Unitary System": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_1_Pod_1 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1148,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_1_Pod_1 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_1_Pod_2 Unitary System": {
            "air_inlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_1_Pod_2 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1150,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_1_Pod_2 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_1_Pod_3 Unitary System": {
            "air_inlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_1_Pod_3 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1153,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_1_Pod_3 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_2_Pod_1 Unitary System": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_2_Pod_1 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1151,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_2_Pod_1 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_2_Pod_2 Unitary System": {
            "air_inlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_2_Pod_2 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1152,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_2_Pod_2 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corner_Class_2_Pod_3 Unitary System": {
            "air_inlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "cooling_coil_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corner_Class_2_Pod_3 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1154,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corner_Class_2_Pod_3 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corridor_Pod_1 Unitary System": {
            "air_inlet_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_1 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corridor_Pod_1_ZN_1_FLR_1",
            "cooling_coil_name": "Corridor_Pod_1 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corridor_Pod_1 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1160,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corridor_Pod_1 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corridor_Pod_2 Unitary System": {
            "air_inlet_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_2 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corridor_Pod_2_ZN_1_FLR_1",
            "cooling_coil_name": "Corridor_Pod_2 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corridor_Pod_2 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1161,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corridor_Pod_2 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Corridor_Pod_3 Unitary System": {
            "air_inlet_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_3 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Corridor_Pod_3_ZN_1_FLR_1",
            "cooling_coil_name": "Corridor_Pod_3 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Corridor_Pod_3 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1162,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Corridor_Pod_3 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Gym Unitary System": {
            "air_inlet_node_name": "Gym AHU Supply Fan Inlet",
            "air_outlet_node_name": "Gym AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Gym_ZN_1_FLR_1",
            "cooling_coil_name": "Gym Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 4.25,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Gym Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 4.25,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1171,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Gym Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Kitchen Unitary System": {
            "air_inlet_node_name": "Kitchen AHU Supply Fan Inlet",
            "air_outlet_node_name": "Kitchen AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Kitchen_ZN_1_FLR_1",
            "cooling_coil_name": "Kitchen Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Kitchen Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1170,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Kitchen Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Library_Media_Center Unitary System": {
            "air_inlet_node_name": "Library_Media_Center AHU Supply Fan Inlet",
            "air_outlet_node_name": "Library_Media_Center AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Library_Media_Center_ZN_1_FLR_1",
            "cooling_coil_name": "Library_Media_Center Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Library_Media_Center Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1166,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Library_Media_Center Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Lobby Unitary System": {
            "air_inlet_node_name": "Lobby AHU Supply Fan Inlet",
            "air_outlet_node_name": "Lobby AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Lobby_ZN_1_FLR_1",
            "cooling_coil_name": "Lobby Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Lobby Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1168,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Lobby Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Main_Corridor Unitary System": {
            "air_inlet_node_name": "Main_Corridor AHU Supply Fan Inlet",
            "air_outlet_node_name": "Main_Corridor AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Main_Corridor_ZN_1_FLR_1",
            "cooling_coil_name": "Main_Corridor Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 8,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Main_Corridor Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 8,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1163,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Main_Corridor Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Mech Unitary System": {
            "air_inlet_node_name": "Mech AHU Supply Fan Inlet",
            "air_outlet_node_name": "Mech AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Mech_ZN_1_FLR_1",
            "cooling_coil_name": "Mech Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 3,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Mech Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 3,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1164,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Mech Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_1_Pod_1 Unitary System": {
            "air_inlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_1_Pod_1_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_1_Pod_1 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1155,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_1_Pod_1 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_1_Pod_2 Unitary System": {
            "air_inlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_1_Pod_2_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_1_Pod_2 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1156,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_1_Pod_2 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_1_Pod_3 Unitary System": {
            "air_inlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_1_Pod_3_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_1_Pod_3 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1158,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_1_Pod_3 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_2_Pod_1 Unitary System": {
            "air_inlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_2_Pod_1_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_2_Pod_1 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1149,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_2_Pod_1 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_2_Pod_2 Unitary System": {
            "air_inlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_2_Pod_2_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_2_Pod_2 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1157,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_2_Pod_2 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Multi_Class_2_Pod_3 Unitary System": {
            "air_inlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Multi_Class_2_Pod_3_ZN_1_FLR_1",
            "cooling_coil_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Multi_Class_2_Pod_3 Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1159,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Multi_Class_2_Pod_3 Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        },
        "AHU Offices Unitary System": {
            "air_inlet_node_name": "Offices AHU Supply Fan Inlet",
            "air_outlet_node_name": "Offices AHU Air Loop Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Offices_ZN_1_FLR_1",
            "cooling_coil_name": "Offices Cooling Coil",
            "cooling_coil_object_type": "Coil:UserDefined",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "fraction_of_on_cycle_power_use": 0,
            "heat_pump_fan_delay_time": 60,
            "heat_pump_time_constant": 60,
            "heating_coil_name": "Offices Heating Coil",
            "heating_coil_object_type": "Coil:UserDefined",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 49,
            "idf_order": 1167,
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_cycling_rate": 2.5,
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 21,
            "maximum_supply_air_temperature": 80,
            "maximum_temperature_for_heat_recovery": 80,
            "minimum_supply_air_temperature": 2,
            "outdoor_dry_bulb_temperature_sensor_node_name": "Outside Air Inlet Node",
            "supply_air_fan_operating_mode_schedule_name": "CyclingFanSch",
            "supply_fan_name": "AHU Offices Supply Fan",
            "supply_fan_object_type": "Fan:ConstantVolume",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "AHU Bath Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1397,
            "nodes": [
                {
                    "inlet_node_name": "Bath Return Outlet"
                }
            ],
            "outlet_node_name": "Bath AHU Return Air Outlet"
        },
        "AHU Cafeteria Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1394,
            "nodes": [
                {
                    "inlet_node_name": "Cafeteria Return Outlet"
                }
            ],
            "outlet_node_name": "Cafeteria AHU Return Air Outlet"
        },
        "AHU Computer_Class Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1390,
            "nodes": [
                {
                    "inlet_node_name": "Computer_Class Return Outlet"
                }
            ],
            "outlet_node_name": "Computer_Class AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1373,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_1 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_1_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1375,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_2 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_1_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corner_Class_1_Pod_3 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1378,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_1_Pod_3 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_1_Pod_3 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1376,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_2_Pod_1 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_2_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1377,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_2_Pod_2 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_2_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corner_Class_2_Pod_3 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1379,
            "nodes": [
                {
                    "inlet_node_name": "Corner_Class_2_Pod_3 Return Outlet"
                }
            ],
            "outlet_node_name": "Corner_Class_2_Pod_3 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1385,
            "nodes": [
                {
                    "inlet_node_name": "Corridor_Pod_1 Return Outlet"
                }
            ],
            "outlet_node_name": "Corridor_Pod_1 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1386,
            "nodes": [
                {
                    "inlet_node_name": "Corridor_Pod_2 Return Outlet"
                }
            ],
            "outlet_node_name": "Corridor_Pod_2 AHU Return Air Outlet"
        },
        "AHU Corridor_Pod_3 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1387,
            "nodes": [
                {
                    "inlet_node_name": "Corridor_Pod_3 Return Outlet"
                }
            ],
            "outlet_node_name": "Corridor_Pod_3 AHU Return Air Outlet"
        },
        "AHU Gym Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1396,
            "nodes": [
                {
                    "inlet_node_name": "Gym Return Outlet"
                }
            ],
            "outlet_node_name": "Gym AHU Return Air Outlet"
        },
        "AHU Kitchen Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1395,
            "nodes": [
                {
                    "inlet_node_name": "Kitchen Return Outlet"
                }
            ],
            "outlet_node_name": "Kitchen AHU Return Air Outlet"
        },
        "AHU Library_Media_Center Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1391,
            "nodes": [
                {
                    "inlet_node_name": "Library_Media_Center Return Outlet"
                }
            ],
            "outlet_node_name": "Library_Media_Center AHU Return Air Outlet"
        },
        "AHU Lobby Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1393,
            "nodes": [
                {
                    "inlet_node_name": "Lobby Return Outlet"
                }
            ],
            "outlet_node_name": "Lobby AHU Return Air Outlet"
        },
        "AHU Main_Corridor Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1388,
            "nodes": [
                {
                    "inlet_node_name": "Main_Corridor Return Outlet"
                }
            ],
            "outlet_node_name": "Main_Corridor AHU Return Air Outlet"
        },
        "AHU Mech Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1389,
            "nodes": [
                {
                    "inlet_node_name": "Mech Return Outlet"
                }
            ],
            "outlet_node_name": "Mech AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1380,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_1_Pod_1 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_1_Pod_1 AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1381,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_1_Pod_2 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_1_Pod_2 AHU Return Air Outlet"
        },
        "AHU Multi_Class_1_Pod_3 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1383,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_1_Pod_3 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_1_Pod_3 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_1 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1374,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_2_Pod_1 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_2_Pod_1 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_2 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1382,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_2_Pod_2 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_2_Pod_2 AHU Return Air Outlet"
        },
        "AHU Multi_Class_2_Pod_3 Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1384,
            "nodes": [
                {
                    "inlet_node_name": "Multi_Class_2_Pod_3 Return Outlet"
                }
            ],
            "outlet_node_name": "Multi_Class_2_Pod_3 AHU Return Air Outlet"
        },
        "AHU Offices Zone Mixer": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1392,
            "nodes": [
                {
                    "inlet_node_name": "Offices Return Outlet"
                }
            ],
            "outlet_node_name": "Offices AHU Return Air Outlet"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "AHU Bath Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1347,
            "inlet_node_name": "Bath AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Bath Supply Inlet"
                }
            ]
        },
        "AHU Cafeteria Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1344,
            "inlet_node_name": "Cafeteria AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Cafeteria Supply Inlet"
                }
            ]
        },
        "AHU Computer_Class Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1340,
            "inlet_node_name": "Computer_Class AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Computer_Class Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1323,
            "inlet_node_name": "Corner_Class_1_Pod_1 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_1 Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1325,
            "inlet_node_name": "Corner_Class_1_Pod_2 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_2 Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_3 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1328,
            "inlet_node_name": "Corner_Class_1_Pod_3 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_1_Pod_3 Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1326,
            "inlet_node_name": "Corner_Class_2_Pod_1 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_2_Pod_1 Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1327,
            "inlet_node_name": "Corner_Class_2_Pod_2 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_2_Pod_2 Supply Inlet"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_3 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1329,
            "inlet_node_name": "Corner_Class_2_Pod_3 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corner_Class_2_Pod_3 Supply Inlet"
                }
            ]
        },
        "AHU Corridor_Pod_1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1335,
            "inlet_node_name": "Corridor_Pod_1 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corridor_Pod_1 Supply Inlet"
                }
            ]
        },
        "AHU Corridor_Pod_2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1336,
            "inlet_node_name": "Corridor_Pod_2 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corridor_Pod_2 Supply Inlet"
                }
            ]
        },
        "AHU Corridor_Pod_3 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1337,
            "inlet_node_name": "Corridor_Pod_3 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Corridor_Pod_3 Supply Inlet"
                }
            ]
        },
        "AHU Gym Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1346,
            "inlet_node_name": "Gym AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Gym Supply Inlet"
                }
            ]
        },
        "AHU Kitchen Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1345,
            "inlet_node_name": "Kitchen AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Kitchen Supply Inlet"
                }
            ]
        },
        "AHU Library_Media_Center Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1341,
            "inlet_node_name": "Library_Media_Center AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Library_Media_Center Supply Inlet"
                }
            ]
        },
        "AHU Lobby Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1343,
            "inlet_node_name": "Lobby AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Lobby Supply Inlet"
                }
            ]
        },
        "AHU Main_Corridor Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1338,
            "inlet_node_name": "Main_Corridor AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Main_Corridor Supply Inlet"
                }
            ]
        },
        "AHU Mech Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1339,
            "inlet_node_name": "Mech AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Mech Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1330,
            "inlet_node_name": "Multi_Class_1_Pod_1 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_1_Pod_1 Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1331,
            "inlet_node_name": "Multi_Class_1_Pod_2 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_1_Pod_2 Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_3 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1333,
            "inlet_node_name": "Multi_Class_1_Pod_3 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_1_Pod_3 Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_1 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1324,
            "inlet_node_name": "Multi_Class_2_Pod_1 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_2_Pod_1 Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_2 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1332,
            "inlet_node_name": "Multi_Class_2_Pod_2 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_2_Pod_2 Supply Inlet"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_3 Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1334,
            "inlet_node_name": "Multi_Class_2_Pod_3 AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Multi_Class_2_Pod_3 Supply Inlet"
                }
            ]
        },
        "AHU Offices Zone Splitter": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 1342,
            "inlet_node_name": "Offices AHU Zone Equip Inlet",
            "nodes": [
                {
                    "outlet_node_name": "Offices Supply Inlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:Uncontrolled": {
        "Bath Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1072,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Bath Supply Inlet"
        },
        "Cafeteria Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1069,
            "maximum_air_flow_rate": 10,
            "zone_supply_air_node_name": "Cafeteria Supply Inlet"
        },
        "Computer_Class Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1065,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Computer_Class Supply Inlet"
        },
        "Corner_Class_1_Pod_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1048,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_1_Pod_1 Supply Inlet"
        },
        "Corner_Class_1_Pod_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1050,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_1_Pod_2 Supply Inlet"
        },
        "Corner_Class_1_Pod_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1052,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_1_Pod_3 Supply Inlet"
        },
        "Corner_Class_2_Pod_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1049,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_2_Pod_1 Supply Inlet"
        },
        "Corner_Class_2_Pod_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1051,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_2_Pod_2 Supply Inlet"
        },
        "Corner_Class_2_Pod_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1053,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corner_Class_2_Pod_3 Supply Inlet"
        },
        "Corridor_Pod_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1060,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corridor_Pod_1 Supply Inlet"
        },
        "Corridor_Pod_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1061,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corridor_Pod_2 Supply Inlet"
        },
        "Corridor_Pod_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1062,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Corridor_Pod_3 Supply Inlet"
        },
        "Gym Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1071,
            "maximum_air_flow_rate": 4.25,
            "zone_supply_air_node_name": "Gym Supply Inlet"
        },
        "Kitchen Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1070,
            "maximum_air_flow_rate": 10,
            "zone_supply_air_node_name": "Kitchen Supply Inlet"
        },
        "Library_Media_Center Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1066,
            "maximum_air_flow_rate": 10,
            "zone_supply_air_node_name": "Library_Media_Center Supply Inlet"
        },
        "Lobby Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1068,
            "maximum_air_flow_rate": 2.0,
            "zone_supply_air_node_name": "Lobby Supply Inlet"
        },
        "Main_Corridor Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1063,
            "maximum_air_flow_rate": 8,
            "zone_supply_air_node_name": "Main_Corridor Supply Inlet"
        },
        "Mech Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1064,
            "maximum_air_flow_rate": 3,
            "zone_supply_air_node_name": "Mech Supply Inlet"
        },
        "Multi_Class_1_Pod_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1054,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_1_Pod_1 Supply Inlet"
        },
        "Multi_Class_1_Pod_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1056,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_1_Pod_2 Supply Inlet"
        },
        "Multi_Class_1_Pod_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1058,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_1_Pod_3 Supply Inlet"
        },
        "Multi_Class_2_Pod_1 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1055,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_2_Pod_1 Supply Inlet"
        },
        "Multi_Class_2_Pod_2 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1057,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_2_Pod_2 Supply Inlet"
        },
        "Multi_Class_2_Pod_3 Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1059,
            "maximum_air_flow_rate": 6,
            "zone_supply_air_node_name": "Multi_Class_2_Pod_3 Supply Inlet"
        },
        "Offices Direct Air": {
            "availability_schedule_name": "ALWAYS_ON",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1067,
            "maximum_air_flow_rate": 10,
            "zone_supply_air_node_name": "Offices Supply Inlet"
        }
    },
    "AvailabilityManager:Scheduled": {
        "AHU Bath Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3213,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Cafeteria Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3210,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Computer_Class Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3206,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3189,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3191,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3193,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3190,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3192,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3194,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3201,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3202,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3203,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Gym Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3212,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Kitchen Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3211,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Library_Media_Center Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3207,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Lobby Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3209,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Main_Corridor Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3204,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Mech Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3205,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3195,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3197,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3199,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3196,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3198,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3200,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Offices Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3208,
            "schedule_name": "FANAVAILSCHED"
        },
        "Condenser Circ Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3216,
            "schedule_name": "FANAVAILSCHED"
        },
        "Cooling Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3214,
            "schedule_name": "FANAVAILSCHED"
        },
        "Heating Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3215,
            "schedule_name": "FANAVAILSCHED"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "AHU Bath Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3241,
            "managers": [
                {
                    "availability_manager_name": "AHU Bath Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Cafeteria Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3238,
            "managers": [
                {
                    "availability_manager_name": "AHU Cafeteria Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Computer_Class Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3234,
            "managers": [
                {
                    "availability_manager_name": "AHU Computer_Class Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3217,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3219,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3221,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3218,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3220,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3222,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3229,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3230,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3231,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Gym Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3240,
            "managers": [
                {
                    "availability_manager_name": "AHU Gym Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Kitchen Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3239,
            "managers": [
                {
                    "availability_manager_name": "AHU Kitchen Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Library_Media_Center Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3235,
            "managers": [
                {
                    "availability_manager_name": "AHU Library_Media_Center Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Lobby Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3237,
            "managers": [
                {
                    "availability_manager_name": "AHU Lobby Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Main_Corridor Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3232,
            "managers": [
                {
                    "availability_manager_name": "AHU Main_Corridor Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Mech Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3233,
            "managers": [
                {
                    "availability_manager_name": "AHU Mech Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3223,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3225,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3227,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3224,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3226,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3228,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Offices Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3236,
            "managers": [
                {
                    "availability_manager_name": "AHU Offices Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Condenser Circ Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3244,
            "managers": [
                {
                    "availability_manager_name": "Condenser Circ Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Cooling Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3242,
            "managers": [
                {
                    "availability_manager_name": "Cooling Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heating Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 3243,
            "managers": [
                {
                    "availability_manager_name": "Heating Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "AHU Bath Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Bath AHU Air Loop Inlet",
                    "component_name": "AHU Bath Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Bath AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Bath AHU Supply Fan Inlet",
                    "component_name": "AHU Bath Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Bath AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1495
        },
        "AHU Cafeteria Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cafeteria AHU Air Loop Inlet",
                    "component_name": "AHU Cafeteria Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Cafeteria AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Cafeteria AHU Supply Fan Inlet",
                    "component_name": "AHU Cafeteria Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Cafeteria AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1486
        },
        "AHU Computer_Class Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Computer_Class AHU Air Loop Inlet",
                    "component_name": "AHU Computer_Class Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Computer_Class AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Computer_Class AHU Supply Fan Inlet",
                    "component_name": "AHU Computer_Class Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Computer_Class AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1474
        },
        "AHU Corner_Class_1_Pod_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_1 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1423
        },
        "AHU Corner_Class_1_Pod_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_2 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1429
        },
        "AHU Corner_Class_1_Pod_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_3 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_1_Pod_3 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1435
        },
        "AHU Corner_Class_2_Pod_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_1 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1426
        },
        "AHU Corner_Class_2_Pod_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_2 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1432
        },
        "AHU Corner_Class_2_Pod_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_3 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet",
                    "component_name": "AHU Corner_Class_2_Pod_3 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1438
        },
        "AHU Corridor_Pod_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1 AHU Air Loop Inlet",
                    "component_name": "AHU Corridor_Pod_1 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet",
                    "component_name": "AHU Corridor_Pod_1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corridor_Pod_1 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1459
        },
        "AHU Corridor_Pod_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_2 AHU Air Loop Inlet",
                    "component_name": "AHU Corridor_Pod_2 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet",
                    "component_name": "AHU Corridor_Pod_2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corridor_Pod_2 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1462
        },
        "AHU Corridor_Pod_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_3 AHU Air Loop Inlet",
                    "component_name": "AHU Corridor_Pod_3 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet",
                    "component_name": "AHU Corridor_Pod_3 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Corridor_Pod_3 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1465
        },
        "AHU Gym Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Gym AHU Air Loop Inlet",
                    "component_name": "AHU Gym Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Gym AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Gym AHU Supply Fan Inlet",
                    "component_name": "AHU Gym Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Gym AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1492
        },
        "AHU Kitchen Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen AHU Air Loop Inlet",
                    "component_name": "AHU Kitchen Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Kitchen AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Kitchen AHU Supply Fan Inlet",
                    "component_name": "AHU Kitchen Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Kitchen AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1489
        },
        "AHU Library_Media_Center Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Library_Media_Center AHU Air Loop Inlet",
                    "component_name": "AHU Library_Media_Center Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Library_Media_Center AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Library_Media_Center AHU Supply Fan Inlet",
                    "component_name": "AHU Library_Media_Center Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Library_Media_Center AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1477
        },
        "AHU Lobby Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby AHU Air Loop Inlet",
                    "component_name": "AHU Lobby Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Lobby AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Lobby AHU Supply Fan Inlet",
                    "component_name": "AHU Lobby Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Lobby AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1483
        },
        "AHU Main_Corridor Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor AHU Air Loop Inlet",
                    "component_name": "AHU Main_Corridor Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Main_Corridor AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Main_Corridor AHU Supply Fan Inlet",
                    "component_name": "AHU Main_Corridor Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Main_Corridor AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1468
        },
        "AHU Mech Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Mech AHU Air Loop Inlet",
                    "component_name": "AHU Mech Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Mech AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Mech AHU Supply Fan Inlet",
                    "component_name": "AHU Mech Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Mech AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1471
        },
        "AHU Multi_Class_1_Pod_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_1 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1441
        },
        "AHU Multi_Class_1_Pod_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_2 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1447
        },
        "AHU Multi_Class_1_Pod_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_3 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_1_Pod_3 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1453
        },
        "AHU Multi_Class_2_Pod_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_1 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_1 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1444
        },
        "AHU Multi_Class_2_Pod_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_2 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_2 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1450
        },
        "AHU Multi_Class_2_Pod_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_3 Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet",
                    "component_name": "AHU Multi_Class_2_Pod_3 Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1456
        },
        "AHU Offices Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Offices AHU Air Loop Inlet",
                    "component_name": "AHU Offices Mixing System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Offices AHU Supply Fan Inlet"
                },
                {
                    "component_inlet_node_name": "Offices AHU Supply Fan Inlet",
                    "component_name": "AHU Offices Unitary System",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "Offices AHU Air Loop Outlet"
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 1480
        },
        "Boiler Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Heating Loop Inlet Node",
                    "component_name": "Central Heat Pump",
                    "component_object_type": "CentralHeatPumpSystem",
                    "component_outlet_node_name": "Heat Pump Heating Loop Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1506
        },
        "Chiller Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Pump Cooling Loop Inlet Node",
                    "component_name": "Central Heat Pump",
                    "component_object_type": "CentralHeatPumpSystem",
                    "component_outlet_node_name": "Heat Pump Cooling Loop Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1499
        },
        "Condenser Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Inlet Node",
                    "component_name": "Central Heat Pump",
                    "component_object_type": "CentralHeatPumpSystem",
                    "component_outlet_node_name": "Condenser Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1517
        },
        "Condenser Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Bypass Inlet Node",
                    "component_name": "Condenser Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1518
        },
        "Condenser Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Inlet Node",
                    "component_name": "Condenser Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1516
        },
        "Condenser Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
                    "component_name": "Condenser Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Demand Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1519
        },
        "Condenser Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Bypass Inlet Node",
                    "component_name": "Condenser Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1514
        },
        "Condenser Supply GHE Branch": {
            "components": [
                {
                    "component_inlet_node_name": "GHE Inlet Node",
                    "component_name": "Vertical Ground Heat Exchanger",
                    "component_object_type": "GroundHeatExchanger:System",
                    "component_outlet_node_name": "GHE Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1513
        },
        "Condenser Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Inlet Node",
                    "component_name": "Condenser Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Condenser Pump Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1512
        },
        "Condenser Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
                    "component_name": "Condenser Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Supply Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1515
        },
        "Cooling Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Demand Bypass Inlet Node",
                    "component_name": "Cooling Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Demand Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1503
        },
        "Cooling Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Demand Inlet Node",
                    "component_name": "Cooling Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Demand Entrance Pipe Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1502
        },
        "Cooling Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Demand Exit Pipe Inlet Node",
                    "component_name": "Cooling Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Demand Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1504
        },
        "Cooling Plant Branch AHU Bath": {
            "components": [
                {
                    "component_inlet_node_name": "Bath AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Bath Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Bath AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1496
        },
        "Cooling Plant Branch AHU Cafeteria": {
            "components": [
                {
                    "component_inlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Cafeteria Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1487
        },
        "Cooling Plant Branch AHU Computer_Class": {
            "components": [
                {
                    "component_inlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Computer_Class Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1475
        },
        "Cooling Plant Branch AHU Corner_Class_1_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1424
        },
        "Cooling Plant Branch AHU Corner_Class_1_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_2 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1430
        },
        "Cooling Plant Branch AHU Corner_Class_1_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_3 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1436
        },
        "Cooling Plant Branch AHU Corner_Class_2_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1427
        },
        "Cooling Plant Branch AHU Corner_Class_2_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_2 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1433
        },
        "Cooling Plant Branch AHU Corner_Class_2_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_3 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1439
        },
        "Cooling Plant Branch AHU Corridor_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corridor_Pod_1 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1460
        },
        "Cooling Plant Branch AHU Corridor_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corridor_Pod_2 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1463
        },
        "Cooling Plant Branch AHU Corridor_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Corridor_Pod_3 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1466
        },
        "Cooling Plant Branch AHU Gym": {
            "components": [
                {
                    "component_inlet_node_name": "Gym AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Gym Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Gym AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1493
        },
        "Cooling Plant Branch AHU Kitchen": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Kitchen Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1490
        },
        "Cooling Plant Branch AHU Library_Media_Center": {
            "components": [
                {
                    "component_inlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Library_Media_Center Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1478
        },
        "Cooling Plant Branch AHU Lobby": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Lobby Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1484
        },
        "Cooling Plant Branch AHU Main_Corridor": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Main_Corridor Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1469
        },
        "Cooling Plant Branch AHU Mech": {
            "components": [
                {
                    "component_inlet_node_name": "Mech AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Mech Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Mech AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1472
        },
        "Cooling Plant Branch AHU Multi_Class_1_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_1 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1442
        },
        "Cooling Plant Branch AHU Multi_Class_1_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_2 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1448
        },
        "Cooling Plant Branch AHU Multi_Class_1_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_3 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1454
        },
        "Cooling Plant Branch AHU Multi_Class_2_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_1 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1445
        },
        "Cooling Plant Branch AHU Multi_Class_2_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_2 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1451
        },
        "Cooling Plant Branch AHU Multi_Class_2_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_3 Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1457
        },
        "Cooling Plant Branch AHU Offices": {
            "components": [
                {
                    "component_inlet_node_name": "Offices AHU Water to Air Heat Pump Source Side1 Inlet Node",
                    "component_name": "Offices Cooling Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Offices AHU Water to Air Heat Pump Source Side1 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1481
        },
        "Cooling Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Supply Bypass Inlet Node",
                    "component_name": "Cooling Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Supply Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1500
        },
        "Cooling Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Supply Inlet Node",
                    "component_name": "Cooling Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Cooling Pump Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1498
        },
        "Cooling Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cooling Supply Exit Pipe Inlet Node",
                    "component_name": "Cooling Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Cooling Supply Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1501
        },
        "Heating Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Bypass Inlet Node",
                    "component_name": "Heating Demand Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Demand Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1510
        },
        "Heating Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Inlet Node",
                    "component_name": "Heating Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Demand Entrance Pipe Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1509
        },
        "Heating Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Demand Exit Pipe Inlet Node",
                    "component_name": "Heating Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Demand Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1511
        },
        "Heating Plant Branch AHU Bath": {
            "components": [
                {
                    "component_inlet_node_name": "Bath AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Bath Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Bath AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1497
        },
        "Heating Plant Branch AHU Cafeteria": {
            "components": [
                {
                    "component_inlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Cafeteria Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1488
        },
        "Heating Plant Branch AHU Computer_Class": {
            "components": [
                {
                    "component_inlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Computer_Class Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1476
        },
        "Heating Plant Branch AHU Corner_Class_1_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_1 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1425
        },
        "Heating Plant Branch AHU Corner_Class_1_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_2 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1431
        },
        "Heating Plant Branch AHU Corner_Class_1_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_1_Pod_3 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1437
        },
        "Heating Plant Branch AHU Corner_Class_2_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_1 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1428
        },
        "Heating Plant Branch AHU Corner_Class_2_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_2 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1434
        },
        "Heating Plant Branch AHU Corner_Class_2_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corner_Class_2_Pod_3 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1440
        },
        "Heating Plant Branch AHU Corridor_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corridor_Pod_1 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1461
        },
        "Heating Plant Branch AHU Corridor_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corridor_Pod_2 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1464
        },
        "Heating Plant Branch AHU Corridor_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Corridor_Pod_3 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1467
        },
        "Heating Plant Branch AHU Gym": {
            "components": [
                {
                    "component_inlet_node_name": "Gym AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Gym Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Gym AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1494
        },
        "Heating Plant Branch AHU Kitchen": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Kitchen Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1491
        },
        "Heating Plant Branch AHU Library_Media_Center": {
            "components": [
                {
                    "component_inlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Library_Media_Center Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1479
        },
        "Heating Plant Branch AHU Lobby": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Lobby Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1485
        },
        "Heating Plant Branch AHU Main_Corridor": {
            "components": [
                {
                    "component_inlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Main_Corridor Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1470
        },
        "Heating Plant Branch AHU Mech": {
            "components": [
                {
                    "component_inlet_node_name": "Mech AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Mech Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Mech AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1473
        },
        "Heating Plant Branch AHU Multi_Class_1_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_1 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1443
        },
        "Heating Plant Branch AHU Multi_Class_1_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_2 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1449
        },
        "Heating Plant Branch AHU Multi_Class_1_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_1_Pod_3 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1455
        },
        "Heating Plant Branch AHU Multi_Class_2_Pod_1": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_1 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1446
        },
        "Heating Plant Branch AHU Multi_Class_2_Pod_2": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_2 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1452
        },
        "Heating Plant Branch AHU Multi_Class_2_Pod_3": {
            "components": [
                {
                    "component_inlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Multi_Class_2_Pod_3 Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1458
        },
        "Heating Plant Branch AHU Offices": {
            "components": [
                {
                    "component_inlet_node_name": "Offices AHU Water to Air Heat Pump Source Side2 Inlet Node",
                    "component_name": "Offices Heating Coil",
                    "component_object_type": "Coil:UserDefined",
                    "component_outlet_node_name": "Offices AHU Water to Air Heat Pump Source Side2 Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1482
        },
        "Heating Supply Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Bypass Inlet Node",
                    "component_name": "Heating Supply Side Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Bypass Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1507
        },
        "Heating Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Inlet Node",
                    "component_name": "Heating Circ Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Heating Pump Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1505
        },
        "Heating Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
                    "component_name": "Heating Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heating Supply Outlet Node"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 1508
        }
    },
    "BranchList": {
        "AHU Bath Branches": {
            "branches": [
                {
                    "branch_name": "AHU Bath Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1544
        },
        "AHU Cafeteria Branches": {
            "branches": [
                {
                    "branch_name": "AHU Cafeteria Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1541
        },
        "AHU Computer_Class Branches": {
            "branches": [
                {
                    "branch_name": "AHU Computer_Class Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1537
        },
        "AHU Corner_Class_1_Pod_1 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_1_Pod_1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1520
        },
        "AHU Corner_Class_1_Pod_2 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_1_Pod_2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1522
        },
        "AHU Corner_Class_1_Pod_3 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_1_Pod_3 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1524
        },
        "AHU Corner_Class_2_Pod_1 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_2_Pod_1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1521
        },
        "AHU Corner_Class_2_Pod_2 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_2_Pod_2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1523
        },
        "AHU Corner_Class_2_Pod_3 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corner_Class_2_Pod_3 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1525
        },
        "AHU Corridor_Pod_1 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corridor_Pod_1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1532
        },
        "AHU Corridor_Pod_2 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corridor_Pod_2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1533
        },
        "AHU Corridor_Pod_3 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Corridor_Pod_3 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1534
        },
        "AHU Gym Branches": {
            "branches": [
                {
                    "branch_name": "AHU Gym Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1543
        },
        "AHU Kitchen Branches": {
            "branches": [
                {
                    "branch_name": "AHU Kitchen Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1542
        },
        "AHU Library_Media_Center Branches": {
            "branches": [
                {
                    "branch_name": "AHU Library_Media_Center Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1538
        },
        "AHU Lobby Branches": {
            "branches": [
                {
                    "branch_name": "AHU Lobby Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1540
        },
        "AHU Main_Corridor Branches": {
            "branches": [
                {
                    "branch_name": "AHU Main_Corridor Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1535
        },
        "AHU Mech Branches": {
            "branches": [
                {
                    "branch_name": "AHU Mech Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1536
        },
        "AHU Multi_Class_1_Pod_1 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_1_Pod_1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1526
        },
        "AHU Multi_Class_1_Pod_2 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_1_Pod_2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1528
        },
        "AHU Multi_Class_1_Pod_3 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_1_Pod_3 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1530
        },
        "AHU Multi_Class_2_Pod_1 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_2_Pod_1 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1527
        },
        "AHU Multi_Class_2_Pod_2 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_2_Pod_2 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1529
        },
        "AHU Multi_Class_2_Pod_3 Branches": {
            "branches": [
                {
                    "branch_name": "AHU Multi_Class_2_Pod_3 Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1531
        },
        "AHU Offices Branches": {
            "branches": [
                {
                    "branch_name": "AHU Offices Main Branch"
                }
            ],
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1539
        },
        "Condenser Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Branch"
                },
                {
                    "branch_name": "Condenser Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Demand Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 1550
        },
        "Condenser Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "branch_name": "Condenser Supply Bypass Branch"
                },
                {
                    "branch_name": "Condenser Supply Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 1549
        },
        "Cooling Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Demand Inlet Branch"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Main_Corridor"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Mech"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Computer_Class"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Library_Media_Center"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Offices"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Lobby"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Cafeteria"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Kitchen"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Gym"
                },
                {
                    "branch_name": "Cooling Plant Branch AHU Bath"
                },
                {
                    "branch_name": "Cooling Demand Bypass Branch"
                },
                {
                    "branch_name": "Cooling Demand Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 28,
            "idf_max_fields": 29,
            "idf_order": 1546
        },
        "Cooling Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Cooling Supply Inlet Branch"
                },
                {
                    "branch_name": "Chiller Branch"
                },
                {
                    "branch_name": "Cooling Supply Bypass Branch"
                },
                {
                    "branch_name": "Cooling Supply Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 1545
        },
        "Heating Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Demand Inlet Branch"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Main_Corridor"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Mech"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Computer_Class"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Library_Media_Center"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Offices"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Lobby"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Cafeteria"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Kitchen"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Gym"
                },
                {
                    "branch_name": "Heating Plant Branch AHU Bath"
                },
                {
                    "branch_name": "Heating Demand Bypass Branch"
                },
                {
                    "branch_name": "Heating Demand Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 28,
            "idf_max_fields": 29,
            "idf_order": 1548
        },
        "Heating Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heating Supply Inlet Branch"
                },
                {
                    "branch_name": "Boiler Branch"
                },
                {
                    "branch_name": "Heating Supply Bypass Branch"
                },
                {
                    "branch_name": "Heating Supply Outlet Branch"
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 5,
            "idf_order": 1547
        }
    },
    "Building": {
        "Primary School": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 3,
            "loads_convergence_tolerance_value": 0.5,
            "maximum_number_of_warmup_days": 1,
            "minimum_number_of_warmup_days": 1,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.5,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Bath_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 482,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 481,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 476,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 477,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 478,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 479,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_5": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 480,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 508,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 507,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 502,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 503,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 504,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 505,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 506,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 448,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 447,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 443,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 444,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 445,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 446,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 351,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 350,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 346,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 347,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 348,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 349,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 383,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 382,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 378,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 379,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 380,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 381,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 415,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 414,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 410,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 411,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 412,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 413,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 371,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 370,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 366,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 367,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 368,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 369,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 403,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 402,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 398,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 399,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 400,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 401,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 436,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 435,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 431,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 432,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 433,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 434,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 365,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 364,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 358,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 359,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 360,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 361,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 362,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 363,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 397,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 396,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 390,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 391,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 392,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 393,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 394,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 395,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 430,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 429,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 422,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 423,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 424,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 425,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 426,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 427,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_7": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 428,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 495,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 494,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 490,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 491,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 492,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 493,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 501,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 500,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 496,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 497,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 498,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 499,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 516,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 515,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 509,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 510,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 511,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 512,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 513,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 514,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 466,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 465,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 460,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 461,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 462,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 463,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 464,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 459,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 458,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
