            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1816
        },
        "Corner_Class_2_Pod_2_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1815
        },
        "Corner_Class_2_Pod_2_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1828
        },
        "Corner_Class_2_Pod_2_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1826
        },
        "Corner_Class_2_Pod_2_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1827
        },
        "Corner_Class_2_Pod_2_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1822
        },
        "Corner_Class_2_Pod_2_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1821
        },
        "Corner_Class_2_Pod_2_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1825
        },
        "Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1824
        },
        "Corner_Class_2_Pod_2_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1823
        },
        "Corner_Class_2_Pod_2_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_2_Pod_2 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1829
        },
        "Corner_Class_2_Pod_3_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1854
        },
        "Corner_Class_2_Pod_3_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1852
        },
        "Corner_Class_2_Pod_3_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1853
        },
        "Corner_Class_2_Pod_3_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1848
        },
        "Corner_Class_2_Pod_3_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1847
        },
        "Corner_Class_2_Pod_3_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1851
        },
        "Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1850
        },
        "Corner_Class_2_Pod_3_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1849
        },
        "Corner_Class_2_Pod_3_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1862
        },
        "Corner_Class_2_Pod_3_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1860
        },
        "Corner_Class_2_Pod_3_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1861
        },
        "Corner_Class_2_Pod_3_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1856
        },
        "Corner_Class_2_Pod_3_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1855
        },
        "Corner_Class_2_Pod_3_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1859
        },
        "Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1858
        },
        "Corner_Class_2_Pod_3_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1857
        },
        "Corner_Class_2_Pod_3_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_2_Pod_3 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1863
        },
        "Corridor_Pod_1_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1973
        },
        "Corridor_Pod_1_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1971
        },
        "Corridor_Pod_1_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1972
        },
        "Corridor_Pod_1_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1967
        },
        "Corridor_Pod_1_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1966
        },
        "Corridor_Pod_1_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1970
        },
        "Corridor_Pod_1_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1969
        },
        "Corridor_Pod_1_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1968
        },
        "Corridor_Pod_1_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1981
        },
        "Corridor_Pod_1_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1979
        },
        "Corridor_Pod_1_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1980
        },
        "Corridor_Pod_1_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1975
        },
        "Corridor_Pod_1_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1974
        },
        "Corridor_Pod_1_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1978
        },
        "Corridor_Pod_1_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1977
        },
        "Corridor_Pod_1_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1976
        },
        "Corridor_Pod_1_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corridor_Pod_1 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1982
        },
        "Corridor_Pod_2_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1990
        },
        "Corridor_Pod_2_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1988
        },
        "Corridor_Pod_2_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1989
        },
        "Corridor_Pod_2_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1984
        },
        "Corridor_Pod_2_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1983
        },
        "Corridor_Pod_2_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1987
        },
        "Corridor_Pod_2_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1986
        },
        "Corridor_Pod_2_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1985
        },
        "Corridor_Pod_2_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1998
        },
        "Corridor_Pod_2_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1996
        },
        "Corridor_Pod_2_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1997
        },
        "Corridor_Pod_2_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1992
        },
        "Corridor_Pod_2_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1991
        },
        "Corridor_Pod_2_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1995
        },
        "Corridor_Pod_2_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1994
        },
        "Corridor_Pod_2_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1993
        },
        "Corridor_Pod_2_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corridor_Pod_2 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1999
        },
        "Corridor_Pod_3_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2007
        },
        "Corridor_Pod_3_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2005
        },
        "Corridor_Pod_3_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2006
        },
        "Corridor_Pod_3_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2001
        },
        "Corridor_Pod_3_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2000
        },
        "Corridor_Pod_3_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2004
        },
        "Corridor_Pod_3_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2003
        },
        "Corridor_Pod_3_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2002
        },
        "Corridor_Pod_3_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2015
        },
        "Corridor_Pod_3_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2013
        },
        "Corridor_Pod_3_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2014
        },
        "Corridor_Pod_3_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2009
        },
        "Corridor_Pod_3_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2008
        },
        "Corridor_Pod_3_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2012
        },
        "Corridor_Pod_3_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2011
        },
        "Corridor_Pod_3_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corridor_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2010
        },
        "Corridor_Pod_3_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corridor_Pod_3 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2016
        },
        "Gym_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2160
        },
        "Gym_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2158
        },
        "Gym_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2159
        },
        "Gym_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2154
        },
        "Gym_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2153
        },
        "Gym_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2157
        },
        "Gym_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2156
        },
        "Gym_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2155
        },
        "Gym_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2168
        },
        "Gym_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2166
        },
        "Gym_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2167
        },
        "Gym_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2162
        },
        "Gym_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2161
        },
        "Gym_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2165
        },
        "Gym_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2164
        },
        "Gym_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Gym Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2163
        },
        "Gym_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Gym Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2169
        },
        "Kitchen_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2143
        },
        "Kitchen_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2141
        },
        "Kitchen_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2142
        },
        "Kitchen_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2137
        },
        "Kitchen_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2136
        },
        "Kitchen_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2140
        },
        "Kitchen_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2139
        },
        "Kitchen_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2138
        },
        "Kitchen_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2151
        },
        "Kitchen_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2149
        },
        "Kitchen_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2150
        },
        "Kitchen_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2145
        },
        "Kitchen_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2144
        },
        "Kitchen_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2148
        },
        "Kitchen_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2147
        },
        "Kitchen_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Kitchen Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2146
        },
        "Kitchen_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Kitchen Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2152
        },
        "Library_Media_Center_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2075
        },
        "Library_Media_Center_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2073
        },
        "Library_Media_Center_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2074
        },
        "Library_Media_Center_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2069
        },
        "Library_Media_Center_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2068
        },
        "Library_Media_Center_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2072
        },
        "Library_Media_Center_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2071
        },
        "Library_Media_Center_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2070
        },
        "Library_Media_Center_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2083
        },
        "Library_Media_Center_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2081
        },
        "Library_Media_Center_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2082
        },
        "Library_Media_Center_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2077
        },
        "Library_Media_Center_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2076
        },
        "Library_Media_Center_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2080
        },
        "Library_Media_Center_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2079
        },
        "Library_Media_Center_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Library_Media_Center Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2078
        },
        "Library_Media_Center_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Library_Media_Center Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2084
        },
        "Lobby_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2109
        },
        "Lobby_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2107
        },
        "Lobby_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2108
        },
        "Lobby_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2103
        },
        "Lobby_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2102
        },
        "Lobby_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2106
        },
        "Lobby_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2105
        },
        "Lobby_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2104
        },
        "Lobby_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2117
        },
        "Lobby_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2115
        },
        "Lobby_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2116
        },
        "Lobby_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2111
        },
        "Lobby_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2110
        },
        "Lobby_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2114
        },
        "Lobby_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2113
        },
        "Lobby_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Lobby Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2112
        },
        "Lobby_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Lobby Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2118
        },
        "Main_Corridor_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2024
        },
        "Main_Corridor_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2022
        },
        "Main_Corridor_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2023
        },
        "Main_Corridor_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2018
        },
        "Main_Corridor_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2017
        },
        "Main_Corridor_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2021
        },
        "Main_Corridor_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2020
        },
        "Main_Corridor_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2019
        },
        "Main_Corridor_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2032
        },
        "Main_Corridor_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2030
        },
        "Main_Corridor_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2031
        },
        "Main_Corridor_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2026
        },
        "Main_Corridor_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2025
        },
        "Main_Corridor_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2029
        },
        "Main_Corridor_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2028
        },
        "Main_Corridor_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Main_Corridor Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2027
        },
        "Main_Corridor_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Main_Corridor Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2033
        },
        "Mech_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2041
        },
        "Mech_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2039
        },
        "Mech_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2040
        },
        "Mech_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2035
        },
        "Mech_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2034
        },
        "Mech_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2038
        },
        "Mech_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2037
        },
        "Mech_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2036
        },
        "Mech_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2049
        },
        "Mech_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2047
        },
        "Mech_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2048
        },
        "Mech_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2043
        },
        "Mech_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2042
        },
        "Mech_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2046
        },
        "Mech_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2045
        },
        "Mech_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Mech Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2044
        },
        "Mech_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Mech Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2050
        },
        "Multi_Class_1_Pod_1_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1871
        },
        "Multi_Class_1_Pod_1_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1869
        },
        "Multi_Class_1_Pod_1_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1870
        },
        "Multi_Class_1_Pod_1_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1865
        },
        "Multi_Class_1_Pod_1_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1864
        },
        "Multi_Class_1_Pod_1_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1868
        },
        "Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1867
        },
        "Multi_Class_1_Pod_1_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1866
        },
        "Multi_Class_1_Pod_1_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1879
        },
        "Multi_Class_1_Pod_1_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1877
        },
        "Multi_Class_1_Pod_1_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1878
        },
        "Multi_Class_1_Pod_1_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1873
        },
        "Multi_Class_1_Pod_1_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1872
        },
        "Multi_Class_1_Pod_1_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1876
        },
        "Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1875
        },
        "Multi_Class_1_Pod_1_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1874
        },
        "Multi_Class_1_Pod_1_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_1_Pod_1 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1880
        },
        "Multi_Class_1_Pod_2_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1905
        },
        "Multi_Class_1_Pod_2_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1903
        },
        "Multi_Class_1_Pod_2_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1904
        },
        "Multi_Class_1_Pod_2_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1899
        },
        "Multi_Class_1_Pod_2_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1898
        },
        "Multi_Class_1_Pod_2_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1902
        },
        "Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1901
        },
        "Multi_Class_1_Pod_2_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1900
        },
        "Multi_Class_1_Pod_2_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1913
        },
        "Multi_Class_1_Pod_2_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1911
        },
        "Multi_Class_1_Pod_2_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1912
        },
        "Multi_Class_1_Pod_2_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1907
        },
        "Multi_Class_1_Pod_2_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1906
        },
        "Multi_Class_1_Pod_2_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1910
        },
        "Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1909
        },
        "Multi_Class_1_Pod_2_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1908
        },
        "Multi_Class_1_Pod_2_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_1_Pod_2 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1914
        },
        "Multi_Class_1_Pod_3_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1939
        },
        "Multi_Class_1_Pod_3_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1937
        },
        "Multi_Class_1_Pod_3_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1938
        },
        "Multi_Class_1_Pod_3_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1933
        },
        "Multi_Class_1_Pod_3_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1932
        },
        "Multi_Class_1_Pod_3_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1936
        },
        "Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1935
        },
        "Multi_Class_1_Pod_3_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1934
        },
        "Multi_Class_1_Pod_3_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1947
        },
        "Multi_Class_1_Pod_3_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1945
        },
        "Multi_Class_1_Pod_3_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1946
        },
        "Multi_Class_1_Pod_3_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1941
        },
        "Multi_Class_1_Pod_3_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1940
        },
        "Multi_Class_1_Pod_3_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1944
        },
        "Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1943
        },
        "Multi_Class_1_Pod_3_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1942
        },
        "Multi_Class_1_Pod_3_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_1_Pod_3 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1948
        },
        "Multi_Class_2_Pod_1_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1888
        },
        "Multi_Class_2_Pod_1_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1886
        },
        "Multi_Class_2_Pod_1_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1887
        },
        "Multi_Class_2_Pod_1_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1882
        },
        "Multi_Class_2_Pod_1_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1881
        },
        "Multi_Class_2_Pod_1_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1885
        },
        "Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1884
        },
        "Multi_Class_2_Pod_1_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1883
        },
        "Multi_Class_2_Pod_1_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1896
        },
        "Multi_Class_2_Pod_1_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1894
        },
        "Multi_Class_2_Pod_1_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1895
        },
        "Multi_Class_2_Pod_1_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1890
        },
        "Multi_Class_2_Pod_1_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1889
        },
        "Multi_Class_2_Pod_1_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1893
        },
        "Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1892
        },
        "Multi_Class_2_Pod_1_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1891
        },
        "Multi_Class_2_Pod_1_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_2_Pod_1 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1897
        },
        "Multi_Class_2_Pod_2_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1922
        },
        "Multi_Class_2_Pod_2_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1920
        },
        "Multi_Class_2_Pod_2_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1921
        },
        "Multi_Class_2_Pod_2_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1916
        },
        "Multi_Class_2_Pod_2_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1915
        },
        "Multi_Class_2_Pod_2_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1919
        },
        "Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1918
        },
        "Multi_Class_2_Pod_2_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1917
        },
        "Multi_Class_2_Pod_2_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1930
        },
        "Multi_Class_2_Pod_2_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1928
        },
        "Multi_Class_2_Pod_2_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1929
        },
        "Multi_Class_2_Pod_2_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1924
        },
        "Multi_Class_2_Pod_2_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1923
        },
        "Multi_Class_2_Pod_2_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1927
        },
        "Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1926
        },
        "Multi_Class_2_Pod_2_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1925
        },
        "Multi_Class_2_Pod_2_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_2_Pod_2 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1931
        },
        "Multi_Class_2_Pod_3_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1956
        },
        "Multi_Class_2_Pod_3_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1954
        },
        "Multi_Class_2_Pod_3_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1955
        },
        "Multi_Class_2_Pod_3_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1950
        },
        "Multi_Class_2_Pod_3_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1949
        },
        "Multi_Class_2_Pod_3_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1953
        },
        "Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1952
        },
        "Multi_Class_2_Pod_3_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1951
        },
        "Multi_Class_2_Pod_3_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1964
        },
        "Multi_Class_2_Pod_3_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1962
        },
        "Multi_Class_2_Pod_3_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1963
        },
        "Multi_Class_2_Pod_3_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1958
        },
        "Multi_Class_2_Pod_3_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1957
        },
        "Multi_Class_2_Pod_3_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1961
        },
        "Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1960
        },
        "Multi_Class_2_Pod_3_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Multi_Class_2_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1959
        },
        "Multi_Class_2_Pod_3_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Multi_Class_2_Pod_3 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1965
        },
        "Offices_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2092
        },
        "Offices_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2090
        },
        "Offices_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2091
        },
        "Offices_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2086
        },
        "Offices_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2085
        },
        "Offices_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2089
        },
        "Offices_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2088
        },
        "Offices_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2087
        },
        "Offices_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2100
        },
        "Offices_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2098
        },
        "Offices_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2099
        },
        "Offices_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2094
        },
        "Offices_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2093
        },
        "Offices_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2097
        },
        "Offices_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2096
        },
        "Offices_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Offices Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2095
        },
        "Offices_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Offices Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2101
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2537,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_1_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2538,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_1_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_1_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2539,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_1_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2540,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_1_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_1_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 5": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2541,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_2_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 6": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2542,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_2_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_2_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 7": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2543,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_2_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 8": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2544,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_2_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_2_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 9": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2545,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_3_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 10": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2546,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_1_Pod_3_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_1_POD_3_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 11": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2547,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_CWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_3_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 12": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2548,
            "variables": [
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corner_Class_2_Pod_3_HWCoil_UA"
                },
                {
                    "erl_variable_name": "CORNER_CLASS_2_POD_3_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 13": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2549,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_1_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 14": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2550,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_1_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_1_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 15": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2551,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_1_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 16": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2552,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_1_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_1_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 17": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2553,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_2_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 18": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2554,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_2_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_2_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 19": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2555,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_2_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 20": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2556,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_2_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_2_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 21": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2557,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_3_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 22": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2558,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_1_Pod_3_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_1_POD_3_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 23": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2559,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_3_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 24": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2560,
            "variables": [
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Multi_Class_2_Pod_3_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Multi_Class_2_POD_3_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 25": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2561,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 26": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2562,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_1_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 27": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2563,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 28": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2564,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_2_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 29": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2565,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 30": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2566,
            "variables": [
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Corridor_Pod_3_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 31": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2567,
            "variables": [
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Main_Corridor_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 32": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2568,
            "variables": [
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Main_Corridor_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 33": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2569,
            "variables": [
                {
                    "erl_variable_name": "Mech_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Mech_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 34": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2570,
            "variables": [
                {
                    "erl_variable_name": "Mech_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Mech_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 35": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2571,
            "variables": [
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Computer_Class_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 36": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2572,
            "variables": [
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Computer_Class_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 37": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2573,
            "variables": [
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Library_Media_Center_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 38": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2574,
            "variables": [
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Library_Media_Center_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 39": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2575,
            "variables": [
                {
                    "erl_variable_name": "Offices_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Offices_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 40": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2576,
            "variables": [
                {
                    "erl_variable_name": "Offices_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Offices_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 41": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2577,
            "variables": [
                {
                    "erl_variable_name": "Lobby_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Lobby_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 42": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2578,
            "variables": [
                {
                    "erl_variable_name": "Lobby_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Lobby_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 43": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2579,
            "variables": [
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Cafeteria_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 44": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2580,
            "variables": [
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Cafeteria_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 45": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2581,
            "variables": [
                {
                    "erl_variable_name": "Kitchen_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Kitchen_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 46": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2582,
            "variables": [
                {
                    "erl_variable_name": "Kitchen_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Kitchen_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 47": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2583,
            "variables": [
                {
                    "erl_variable_name": "Gym_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Gym_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 48": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2584,
            "variables": [
                {
                    "erl_variable_name": "Gym_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Gym_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 49": {
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 14,
            "idf_order": 2585,
            "variables": [
                {
                    "erl_variable_name": "Bath_CWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Air_Toutlet"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Air_Woutlet"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Water_Toutlet"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Asad"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Acd"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_UA"
                },
                {
                    "erl_variable_name": "Bath_CWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 50": {
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 11,
            "idf_order": 2586,
            "variables": [
                {
                    "erl_variable_name": "Bath_HWCoil_Air_Mdot"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Water_Mdot"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Coil_Eff"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Asad"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Bsad"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Acd"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_Bcd"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_UA"
                },
                {
                    "erl_variable_name": "Bath_HWCoil_InletCoeff"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 51": {
            "idf_max_extensible_fields": 22,
            "idf_max_fields": 22,
            "idf_order": 2587,
            "variables": [
                {
                    "erl_variable_name": "Air_Mdot"
                },
                {
                    "erl_variable_name": "Air_Tsp"
                },
                {
                    "erl_variable_name": "Water_Mdot"
                },
                {
                    "erl_variable_name": "Water_cp"
                },
                {
                    "erl_variable_name": "Air_Tinlet"
                },
                {
                    "erl_variable_name": "Water_Tinlet"
                },
                {
                    "erl_variable_name": "Air_Winlet"
                },
                {
                    "erl_variable_name": "Water_Mdot_Max"
                },
                {
                    "erl_variable_name": "Coil_Eff"
                },
                {
                    "erl_variable_name": "Water_MdotRequest"
                },
                {
                    "erl_variable_name": "Air_Tout"
                },
                {
                    "erl_variable_name": "Air_Toutlet"
                },
                {
                    "erl_variable_name": "Tot_Cool_Power"
                },
                {
                    "erl_variable_name": "Air_Wout"
                },
                {
                    "erl_variable_name": "Air_Woutlet"
                },
                {
                    "erl_variable_name": "Water_Tout"
                },
                {
                    "erl_variable_name": "Water_Toutlet"
                },
                {
                    "erl_variable_name": "Asad"
                },
                {
                    "erl_variable_name": "Bsad"
                },
                {
                    "erl_variable_name": "Acd"
                },
                {
                    "erl_variable_name": "Bcd"
                },
                {
                    "erl_variable_name": "UA"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Bath_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3072,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Bath_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3073,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Bath_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3075,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Bath_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3074,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Bath_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3076,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Bath_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3078,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Bath_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3077,
            "internal_data_index_key_name": "Bath Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Bath_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3079,
            "internal_data_index_key_name": "AHU Bath Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Bath_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3080,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Bath_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3081,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Bath_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3083,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Bath_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3082,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Bath_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3084,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Bath_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3086,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Bath_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3085,
            "internal_data_index_key_name": "Bath Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Bath_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3087,
            "internal_data_index_key_name": "AHU Bath Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Cafeteria_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3024,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Cafeteria_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3025,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Cafeteria_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3027,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Cafeteria_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3026,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Cafeteria_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3028,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Cafeteria_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3030,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Cafeteria_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3029,
            "internal_data_index_key_name": "Cafeteria Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Cafeteria_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3031,
            "internal_data_index_key_name": "AHU Cafeteria Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Cafeteria_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3032,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Cafeteria_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3033,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Cafeteria_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3035,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Cafeteria_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3034,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Cafeteria_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3036,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Cafeteria_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3038,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Cafeteria_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3037,
            "internal_data_index_key_name": "Cafeteria Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Cafeteria_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3039,
            "internal_data_index_key_name": "AHU Cafeteria Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Computer_Class_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2960,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Computer_Class_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2961,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Computer_Class_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2963,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Computer_Class_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2962,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Computer_Class_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2964,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Computer_Class_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2966,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Computer_Class_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2965,
            "internal_data_index_key_name": "Computer_Class Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Computer_Class_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2967,
            "internal_data_index_key_name": "AHU Computer_Class Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Computer_Class_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2968,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Computer_Class_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2969,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Computer_Class_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2971,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Computer_Class_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2970,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Computer_Class_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2972,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Computer_Class_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2974,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Computer_Class_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2973,
            "internal_data_index_key_name": "Computer_Class Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Computer_Class_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2975,
            "internal_data_index_key_name": "AHU Computer_Class Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_1_Pod_1_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2688,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2689,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2691,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2690,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2692,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_1_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2694,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_1_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2693,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_1_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2695,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_1 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_1_Pod_1_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2696,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2697,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2699,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2698,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_1_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2700,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_1_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2702,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_1_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2701,
            "internal_data_index_key_name": "Corner_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_1_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2703,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_1 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_1_Pod_2_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2720,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2721,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2723,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2722,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2724,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_2_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2726,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_2_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2725,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_2_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2727,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_2 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_1_Pod_2_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2728,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2729,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2731,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2730,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_2_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2732,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_2_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2734,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_2_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2733,
            "internal_data_index_key_name": "Corner_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_2_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2735,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_2 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_1_Pod_3_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2752,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2753,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2755,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2754,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2756,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_3_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2758,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_3_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2757,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_3_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2759,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_3 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_1_Pod_3_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2760,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2761,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2763,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2762,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_1_Pod_3_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2764,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_1_Pod_3_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2766,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_1_Pod_3_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2765,
            "internal_data_index_key_name": "Corner_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_1_Pod_3_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2767,
            "internal_data_index_key_name": "AHU Corner_Class_1_Pod_3 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_2_Pod_1_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2704,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2705,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2707,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2706,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2708,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_1_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2710,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_1_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2709,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_1_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2711,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_1 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_2_Pod_1_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2712,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2713,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2715,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2714,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_1_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2716,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_1_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2718,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_1_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2717,
            "internal_data_index_key_name": "Corner_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_1_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2719,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_1 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_2_Pod_2_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2736,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2737,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2739,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2738,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2740,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_2_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2742,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_2_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2741,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_2_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2743,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_2 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_2_Pod_2_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2744,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2745,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2747,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2746,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_2_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2748,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_2_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2750,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_2_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2749,
            "internal_data_index_key_name": "Corner_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_2_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2751,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_2 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corner_Class_2_Pod_3_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2768,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2769,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2771,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2770,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2772,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_3_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2774,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_3_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2773,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_3_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2775,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_3 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corner_Class_2_Pod_3_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2776,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2777,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2779,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2778,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corner_Class_2_Pod_3_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2780,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corner_Class_2_Pod_3_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2782,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corner_Class_2_Pod_3_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2781,
            "internal_data_index_key_name": "Corner_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corner_Class_2_Pod_3_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2783,
            "internal_data_index_key_name": "AHU Corner_Class_2_Pod_3 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corridor_Pod_1_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2880,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_1_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2881,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_1_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2883,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_1_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2882,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_1_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2884,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_1_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2886,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_1_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2885,
            "internal_data_index_key_name": "Corridor_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_1_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2887,
            "internal_data_index_key_name": "AHU Corridor_Pod_1 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corridor_Pod_1_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2888,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_1_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2889,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_1_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2891,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_1_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2890,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_1_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2892,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_1_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2894,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_1_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2893,
            "internal_data_index_key_name": "Corridor_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_1_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2895,
            "internal_data_index_key_name": "AHU Corridor_Pod_1 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corridor_Pod_2_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2896,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_2_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2897,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_2_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2899,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_2_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2898,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_2_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2900,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_2_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2902,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_2_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2901,
            "internal_data_index_key_name": "Corridor_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_2_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2903,
            "internal_data_index_key_name": "AHU Corridor_Pod_2 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corridor_Pod_2_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2904,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_2_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2905,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_2_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2907,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_2_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2906,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_2_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2908,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_2_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2910,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_2_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2909,
            "internal_data_index_key_name": "Corridor_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_2_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2911,
            "internal_data_index_key_name": "AHU Corridor_Pod_2 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Corridor_Pod_3_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2912,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_3_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2913,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_3_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2915,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_3_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2914,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_3_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2916,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_3_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2918,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_3_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2917,
            "internal_data_index_key_name": "Corridor_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_3_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2919,
            "internal_data_index_key_name": "AHU Corridor_Pod_3 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Corridor_Pod_3_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2920,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Corridor_Pod_3_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2921,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Corridor_Pod_3_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2923,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Corridor_Pod_3_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2922,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Corridor_Pod_3_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2924,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Corridor_Pod_3_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2926,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Corridor_Pod_3_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2925,
            "internal_data_index_key_name": "Corridor_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Corridor_Pod_3_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2927,
            "internal_data_index_key_name": "AHU Corridor_Pod_3 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Gym_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3056,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Gym_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3057,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Gym_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3059,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Gym_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3058,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Gym_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3060,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Gym_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3062,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Gym_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3061,
            "internal_data_index_key_name": "Gym Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Gym_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3063,
            "internal_data_index_key_name": "AHU Gym Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Gym_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3064,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Gym_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3065,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Gym_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3067,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Gym_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3066,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Gym_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3068,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Gym_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3070,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Gym_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3069,
            "internal_data_index_key_name": "Gym Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Gym_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3071,
            "internal_data_index_key_name": "AHU Gym Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Kitchen_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3040,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Kitchen_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3041,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Kitchen_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3043,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Kitchen_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3042,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Kitchen_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3044,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Kitchen_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3046,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Kitchen_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3045,
            "internal_data_index_key_name": "Kitchen Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Kitchen_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3047,
            "internal_data_index_key_name": "AHU Kitchen Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Kitchen_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3048,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Kitchen_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3049,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Kitchen_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3051,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Kitchen_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3050,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Kitchen_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3052,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Kitchen_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3054,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Kitchen_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3053,
            "internal_data_index_key_name": "Kitchen Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Kitchen_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3055,
            "internal_data_index_key_name": "AHU Kitchen Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Library_Media_Center_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2976,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Library_Media_Center_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2977,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Library_Media_Center_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2979,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Library_Media_Center_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2978,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Library_Media_Center_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2980,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Library_Media_Center_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2982,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Library_Media_Center_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2981,
            "internal_data_index_key_name": "Library_Media_Center Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Library_Media_Center_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2983,
            "internal_data_index_key_name": "AHU Library_Media_Center Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Library_Media_Center_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2984,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Library_Media_Center_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2985,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Library_Media_Center_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2987,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Library_Media_Center_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2986,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Library_Media_Center_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2988,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Library_Media_Center_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2990,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Library_Media_Center_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2989,
            "internal_data_index_key_name": "Library_Media_Center Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Library_Media_Center_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2991,
            "internal_data_index_key_name": "AHU Library_Media_Center Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Lobby_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3008,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Lobby_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3009,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Lobby_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3011,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Lobby_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3010,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Lobby_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3012,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Lobby_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3014,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Lobby_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3013,
            "internal_data_index_key_name": "Lobby Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Lobby_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3015,
            "internal_data_index_key_name": "AHU Lobby Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Lobby_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3016,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Lobby_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3017,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Lobby_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3019,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Lobby_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3018,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Lobby_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3020,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Lobby_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3022,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Lobby_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3021,
            "internal_data_index_key_name": "Lobby Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Lobby_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3023,
            "internal_data_index_key_name": "AHU Lobby Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Main_Corridor_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2928,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Main_Corridor_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2929,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Main_Corridor_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2931,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Main_Corridor_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2930,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Main_Corridor_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2932,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Main_Corridor_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2934,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Main_Corridor_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2933,
            "internal_data_index_key_name": "Main_Corridor Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Main_Corridor_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2935,
            "internal_data_index_key_name": "AHU Main_Corridor Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Main_Corridor_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2936,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Main_Corridor_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2937,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Main_Corridor_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2939,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Main_Corridor_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2938,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Main_Corridor_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2940,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Main_Corridor_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2942,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Main_Corridor_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2941,
            "internal_data_index_key_name": "Main_Corridor Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Main_Corridor_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2943,
            "internal_data_index_key_name": "AHU Main_Corridor Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Mech_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2944,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Mech_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2945,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Mech_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2947,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Mech_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2946,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Mech_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2948,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Mech_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2950,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Mech_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2949,
            "internal_data_index_key_name": "Mech Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Mech_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2951,
            "internal_data_index_key_name": "AHU Mech Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Mech_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2952,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Mech_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2953,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Mech_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2955,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Mech_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2954,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Mech_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2956,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Mech_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2958,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Mech_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2957,
            "internal_data_index_key_name": "Mech Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Mech_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2959,
            "internal_data_index_key_name": "AHU Mech Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_1_Pod_1_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2784,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2785,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2787,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2786,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2788,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_1_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2790,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_1_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2789,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_1_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2791,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_1 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_1_Pod_1_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2792,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2793,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2795,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2794,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_1_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2796,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_1_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2798,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_1_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2797,
            "internal_data_index_key_name": "Multi_Class_1_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_1_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2799,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_1 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_1_Pod_2_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2816,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2817,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2819,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2818,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2820,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_2_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2822,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_2_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2821,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_2_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2823,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_2 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_1_Pod_2_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2824,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2825,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2827,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2826,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_2_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2828,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_2_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2830,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_2_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2829,
            "internal_data_index_key_name": "Multi_Class_1_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_2_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2831,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_2 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_1_Pod_3_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2848,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2849,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2851,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2850,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2852,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_3_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2854,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_3_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2853,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_3_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2855,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_3 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_1_Pod_3_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2856,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2857,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2859,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2858,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_1_Pod_3_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2860,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_1_Pod_3_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2862,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_1_Pod_3_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2861,
            "internal_data_index_key_name": "Multi_Class_1_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_1_Pod_3_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2863,
            "internal_data_index_key_name": "AHU Multi_Class_1_Pod_3 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_2_Pod_1_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2800,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2801,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2803,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2802,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2804,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_1_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2806,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_1_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2805,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_1_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2807,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_1 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_2_Pod_1_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2808,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2809,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2811,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2810,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_1_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2812,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_1_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2814,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_1_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2813,
            "internal_data_index_key_name": "Multi_Class_2_Pod_1 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_1_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2815,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_1 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_2_Pod_2_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2832,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2833,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2835,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2834,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2836,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_2_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2838,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_2_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2837,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_2_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2839,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_2 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_2_Pod_2_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2840,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2841,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2843,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2842,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_2_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2844,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_2_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2846,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_2_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2845,
            "internal_data_index_key_name": "Multi_Class_2_Pod_2 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_2_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2847,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_2 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Multi_Class_2_Pod_3_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2864,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2865,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2867,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2866,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2868,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_3_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2870,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_3_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2869,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_3_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2871,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_3 Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Multi_Class_2_Pod_3_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2872,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2873,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2875,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2874,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Multi_Class_2_Pod_3_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2876,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Multi_Class_2_Pod_3_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2878,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Multi_Class_2_Pod_3_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2877,
            "internal_data_index_key_name": "Multi_Class_2_Pod_3 Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Multi_Class_2_Pod_3_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2879,
            "internal_data_index_key_name": "AHU Multi_Class_2_Pod_3 Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        },
        "Offices_CWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2992,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Offices_CWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2993,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Offices_CWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2995,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Offices_CWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2994,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Offices_CWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2996,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Offices_CWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2998,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Offices_CWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2997,
            "internal_data_index_key_name": "Offices Cooling Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Offices_CoolDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 2999,
            "internal_data_index_key_name": "AHU Offices Unitary System",
            "internal_data_type": "Unitary HVAC Design Cooling Capacity"
        },
        "Offices_HWCoil_Air_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3000,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Temperature for Air Connection 1"
        },
        "Offices_HWCoil_Air_Winlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3001,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Humidity Ratio for Air Connection 1"
        },
        "Offices_HWCoil_Air_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3003,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Air Connection 1"
        },
        "Offices_HWCoil_Air_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3002,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Density for Air Connection 1"
        },
        "Offices_HWCoil_Water_Tinlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3004,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Temperature for Plant Connection"
        },
        "Offices_HWCoil_Water_cp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3006,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Specific Heat for Plant Connection"
        },
        "Offices_HWCoil_Water_rho": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3005,
            "internal_data_index_key_name": "Offices Heating Coil",
            "internal_data_type": "Inlet Density for Plant Connection"
        },
        "Offices_HeatDes_Qdot": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3007,
            "internal_data_index_key_name": "AHU Offices Unitary System",
            "internal_data_type": "Unitary System Control Zone Mass Flow Fraction"
        }
    },
    "EnergyManagementSystem:MeteredOutputVariable": {
        "Bath_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Bath_CWCoil_ModelOuput",
            "ems_variable_name": "Bath_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2686,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Bath_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Bath_HWCoil_ModelOuput",
            "ems_variable_name": "Bath_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2687,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Cafeteria_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Cafeteria_CWCoil_ModelOuput",
            "ems_variable_name": "Cafeteria_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2680,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Cafeteria_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Cafeteria_HWCoil_ModelOuput",
            "ems_variable_name": "Cafeteria_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2681,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Computer_Class_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Computer_Class_CWCoil_ModelOuput",
            "ems_variable_name": "Computer_Class_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2672,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Computer_Class_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Computer_Class_HWCoil_ModelOuput",
            "ems_variable_name": "Computer_Class_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2673,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_1_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2638,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_1_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2639,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_2_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2642,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_2_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2643,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_3_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2646,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_3_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2647,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_1_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2640,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_1_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2641,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_2_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2644,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_2_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2645,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_3_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2648,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_3_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2649,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_1_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_1_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2662,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_1_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_1_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2663,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_2_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_2_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2664,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_2_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_2_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2665,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_3_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_3_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2666,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_3_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Corridor_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_3_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2667,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Gym_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Gym_CWCoil_ModelOuput",
            "ems_variable_name": "Gym_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2684,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Gym_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Gym_HWCoil_ModelOuput",
            "ems_variable_name": "Gym_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2685,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Kitchen_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Kitchen_CWCoil_ModelOuput",
            "ems_variable_name": "Kitchen_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2682,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Kitchen_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Kitchen_HWCoil_ModelOuput",
            "ems_variable_name": "Kitchen_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2683,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Library_Media_Center_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Library_Media_Center_CWCoil_ModelOuput",
            "ems_variable_name": "Library_Media_Center_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2674,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Library_Media_Center_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Library_Media_Center_HWCoil_ModelOuput",
            "ems_variable_name": "Library_Media_Center_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2675,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Lobby_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Lobby_CWCoil_ModelOuput",
            "ems_variable_name": "Lobby_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2678,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Lobby_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Lobby_HWCoil_ModelOuput",
            "ems_variable_name": "Lobby_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2679,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Main_Corridor_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Main_Corridor_CWCoil_ModelOuput",
            "ems_variable_name": "Main_Corridor_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2668,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Main_Corridor_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Main_Corridor_HWCoil_ModelOuput",
            "ems_variable_name": "Main_Corridor_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2669,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Mech_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Mech_CWCoil_ModelOuput",
            "ems_variable_name": "Mech_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2670,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Mech_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Mech_HWCoil_ModelOuput",
            "ems_variable_name": "Mech_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2671,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_1_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2650,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_1_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2651,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_2_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2654,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_2_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2655,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_3_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2658,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_3_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2659,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_1_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2652,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_1_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2653,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_2_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2656,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_2_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2657,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_3_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2660,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_3_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2661,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Offices_C_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Offices_CWCoil_ModelOuput",
            "ems_variable_name": "Offices_CWcoil_tot_cool_Energy",
            "end_use_category": "CoolingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2676,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        },
        "Offices_H_Coil tot cool Energy": {
            "ems_program_or_subroutine_name": "Offices_HWCoil_ModelOuput",
            "ems_variable_name": "Offices_HWcoil_tot_cool_Energy",
            "end_use_category": "HeatingCoils",
            "group_type": "System",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 2677,
            "resource_type": "EnergyTransfer",
            "units": "J",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Bath CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Bath_CWCoil_ModelOuput",
            "ems_variable_name": "Bath_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2636,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Bath HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Bath_HWCoil_ModelOuput",
            "ems_variable_name": "Bath_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2637,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Cafeteria CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Cafeteria_CWCoil_ModelOuput",
            "ems_variable_name": "Cafeteria_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2630,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Cafeteria HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Cafeteria_HWCoil_ModelOuput",
            "ems_variable_name": "Cafeteria_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2631,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Computer_Class CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Computer_Class_CWCoil_ModelOuput",
            "ems_variable_name": "Computer_Class_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2622,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Computer_Class HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Computer_Class_HWCoil_ModelOuput",
            "ems_variable_name": "Computer_Class_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2623,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_1 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_1_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2588,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_1 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_1_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2589,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_2 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_2_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2592,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_2 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_2_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2593,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_3 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_3_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2596,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_1_Pod_3 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_1_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_1_Pod_3_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2597,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_1 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_1_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2590,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_1 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_1_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2591,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_2 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_2_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2594,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_2 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_2_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2595,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_3 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_3_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2598,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corner_Class_2_Pod_3 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corner_Class_2_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corner_Class_2_Pod_3_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2599,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_1 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_1_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2612,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_1 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_1_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2613,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_2 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_2_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2614,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_2 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_2_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2615,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_3 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_3_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2616,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Corridor_Pod_3 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Corridor_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Corridor_Pod_3_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2617,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Gym CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Gym_CWCoil_ModelOuput",
            "ems_variable_name": "Gym_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2634,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Gym HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Gym_HWCoil_ModelOuput",
            "ems_variable_name": "Gym_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2635,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Kitchen CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Kitchen_CWCoil_ModelOuput",
            "ems_variable_name": "Kitchen_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2632,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Kitchen HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Kitchen_HWCoil_ModelOuput",
            "ems_variable_name": "Kitchen_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2633,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Library_Media_Center CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Library_Media_Center_CWCoil_ModelOuput",
            "ems_variable_name": "Library_Media_Center_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2624,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Library_Media_Center HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Library_Media_Center_HWCoil_ModelOuput",
            "ems_variable_name": "Library_Media_Center_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2625,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Lobby CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Lobby_CWCoil_ModelOuput",
            "ems_variable_name": "Lobby_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2628,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Lobby HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Lobby_HWCoil_ModelOuput",
            "ems_variable_name": "Lobby_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2629,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Main_Corridor CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Main_Corridor_CWCoil_ModelOuput",
            "ems_variable_name": "Main_Corridor_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2618,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Main_Corridor HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Main_Corridor_HWCoil_ModelOuput",
            "ems_variable_name": "Main_Corridor_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2619,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Mech CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Mech_CWCoil_ModelOuput",
            "ems_variable_name": "Mech_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2620,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Mech HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Mech_HWCoil_ModelOuput",
            "ems_variable_name": "Mech_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2621,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_1 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_1_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2600,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_1 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_1_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2601,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_2 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_2_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2604,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_2 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_2_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2605,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_3 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_3_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2608,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_1_Pod_3 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_1_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_1_Pod_3_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2609,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_1 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_1_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_1_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2602,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_1 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_1_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_1_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2603,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_2 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_2_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_2_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2606,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_2 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_2_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_2_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2607,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_3 CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_3_CWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_3_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2610,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Multi_Class_2_Pod_3 HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Multi_Class_2_Pod_3_HWCoil_ModelOuput",
            "ems_variable_name": "Multi_Class_2_Pod_3_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2611,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Offices CW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Offices_CWCoil_ModelOuput",
            "ems_variable_name": "Offices_CWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2626,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        },
        "Offices HW Coil Total Cooling Rate": {
            "ems_program_or_subroutine_name": "Offices_HWCoil_ModelOuput",
            "ems_variable_name": "Offices_HWcoil_tot_cool_Power",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 2627,
            "type_of_data_in_variable": "Averaged",
            "units": "W",
            "update_frequency": "SystemTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "Bath_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2504,
            "lines": [
                {
                    "program_line": "Set Bath_CWCoil_Air_Mdot = 0.75*Bath_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Bath_CWcoil_Water_Mdot     =  CoolingCoil_mcBath"
                },
                {
                    "program_line": "Set Bath_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Bath_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2506,
            "lines": [
                {
                    "program_line": "Set Bath_CWcoil_Water_MdotRequest = Bath_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_Tout          = Bath_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_Wout          = Bath_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Bath_CWcoil_tot_cool_Power    = Bath_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Bath_CWcoil_tot_cool_Energy   = Bath_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_MdotOut       = Bath_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Bath_CWcoil_Water_Tout        = Bath_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Bath_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2505,
            "lines": [
                {
                    "program_line": "IF Bath_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Bath_CWcoil_Air_Toutlet = Bath_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Bath_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Bath_CWcoil_Water_Toutlet = Bath_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Bath_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Bath_CWcoil_Air_Toutlet = Bath_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Bath_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Bath_CWcoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* ((Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * Bath_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Bath_CWcoil_Air_Tinlet Bath_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Bath_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Bath_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Bath_CWcoil_Coil_Eff * Bath_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Bath_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Bath_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Bath_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Bath_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Bath_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Bath_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Bath_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Bath_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Bath_CWCoil_Air_Toutlet =  Bath_CWCoil_Asad  * temp + Bath_CWCoil_Bsad * ( Bath_CWCoil_Water_Toutlet + Bath_CWCoil_InletCoeff*Bath_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Bath_CWCoil_Water_Mdot < Bath_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* (Bath_CWCoil_Water_Mdot*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd  * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* (Bath_CWCoil_Water_Mdot_Max*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Bath_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Bath_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Bath_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2507,
            "lines": [
                {
                    "program_line": "Set Bath_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Bath_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Bath_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Bath_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Bath_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Bath_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Bath_CWCoil_UA = Bath_CWCoil_U*Bath_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Bath_CWCoil_UA + 0.75*Bath_CWCoil_Air_rho*Bath_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Bath_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bath_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Bath_CWCoil_Bsad =  ((Bath_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Bath_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Bath_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bath_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Bath_CWCoil_Bcd = ((Bath_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Bath_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Bath_CWCoil_InletCoeff  = (0.75*Bath_CWCoil_Air_rho*Bath_CWCoil_Air_cp/Bath_CWCoil_UA)"
                }
            ]
        },
        "Bath_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2508,
            "lines": [
                {
                    "program_line": "Set Bath_HWCoil_Air_Mdot =0.75*Bath_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Bath_HWcoil_Water_Mdot     = HeatingCoil_mcBath"
                },
                {
                    "program_line": "Set Bath_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Bath_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2510,
            "lines": [
                {
                    "program_line": "Set Bath_HWcoil_Water_MdotRequest = Bath_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Bath_HWcoil_Air_Tout          = Bath_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Bath_HWcoil_Air_Wout          = Bath_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Bath_HWcoil_tot_cool_Power    = Bath_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Bath_HWcoil_tot_cool_Energy   = Bath_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Bath_HWcoil_Air_MdotOut       = Bath_HWcoil_Air_Mdot"
                },
