                {
                    "program_line": "Set Bath_HWcoil_Water_Tout        = Bath_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Bath_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2509,
            "lines": [
                {
                    "program_line": "IF Bath_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Bath_HWCoil_Air_Toutlet = Bath_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Bath_HWCoil_Air_Woutlet = Bath_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Bath_HWCoil_Air_MdotOut = Bath_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Bath_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Bath_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Bath_HWcoil_Air_Toutlet = Bath_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Bath_HWcoil_Air_Woutlet = Bath_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Bath_HWcoil_Air_MdotOut = Bath_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Bath_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Bath_HWcoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd* ((Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * Bath_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Bath_HWCoil_Air_Tinlet Bath_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Bath_HWCoil_Water_Tinlet Bath_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Bath_HWCoil_Coil_Eff * Bath_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Bath_HWCoil_Air_Tsp Bath_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Bath_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Bath_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Bath_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Bath_HWCoil_Air_Toutlet =  Bath_HWCoil_Asad * temp +Bath_HWCoil_Bsad* ( Bath_HWCoil_Water_Toutlet + Bath_HWCoil_InletCoeff*Bath_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Bath_HWCoil_Water_Mdot < Bath_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Tout_internal) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot_Max*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Tout_internal) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Bath_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Bath_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Bath_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2511,
            "lines": [
                {
                    "program_line": "Set Bath_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Bath_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Bath_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Bath_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Bath_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Bath_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Bath_HWCoil_UA = Bath_HWCoil_U*Bath_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Bath_HWCoil_UA + 0.75*Bath_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Bath_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bath_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Bath_HWCoil_Bsad =  ((Bath_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Bath_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Bath_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bath_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Bath_HWCoil_Bcd = ((Bath_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Bath_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Bath_HWCoil_InletCoeff  = (0.75*Bath_HWCoil_Air_cp/Bath_HWCoil_UA)"
                }
            ]
        },
        "Bath_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2536,
            "lines": [
                {
                    "program_line": "Set Bath_Mixing_Flow = 0.05"
                }
            ]
        },
        "Cafeteria_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2480,
            "lines": [
                {
                    "program_line": "Set Cafeteria_CWCoil_Air_Mdot = 10*Cafeteria_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Water_Mdot     =  CoolingCoil_mcCafeteria"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Cafeteria_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2482,
            "lines": [
                {
                    "program_line": "Set Cafeteria_CWcoil_Water_MdotRequest = Cafeteria_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_Tout          = Cafeteria_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_Wout          = Cafeteria_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_tot_cool_Power    = Cafeteria_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_tot_cool_Energy   = Cafeteria_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_MdotOut       = Cafeteria_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Water_Tout        = Cafeteria_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Cafeteria_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2481,
            "lines": [
                {
                    "program_line": "IF Cafeteria_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Cafeteria_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* ((Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * Cafeteria_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Cafeteria_CWcoil_Air_Tinlet Cafeteria_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Cafeteria_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Cafeteria_CWcoil_Coil_Eff * Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Cafeteria_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Cafeteria_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Cafeteria_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Cafeteria_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Cafeteria_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Cafeteria_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Cafeteria_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Cafeteria_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Air_Toutlet =  Cafeteria_CWCoil_Asad  * temp + Cafeteria_CWCoil_Bsad * ( Cafeteria_CWCoil_Water_Toutlet + Cafeteria_CWCoil_InletCoeff*Cafeteria_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Cafeteria_CWCoil_Water_Mdot < Cafeteria_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* (Cafeteria_CWCoil_Water_Mdot*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd  * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* (Cafeteria_CWCoil_Water_Mdot_Max*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Cafeteria_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Cafeteria_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2483,
            "lines": [
                {
                    "program_line": "Set Cafeteria_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Cafeteria_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_UA = Cafeteria_CWCoil_U*Cafeteria_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Cafeteria_CWCoil_UA + 10*Cafeteria_CWCoil_Air_rho*Cafeteria_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Cafeteria_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Bsad =  ((Cafeteria_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Cafeteria_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Cafeteria_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_Bcd = ((Cafeteria_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Cafeteria_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Cafeteria_CWCoil_InletCoeff  = (10*Cafeteria_CWCoil_Air_cp/Cafeteria_CWCoil_UA)"
                }
            ]
        },
        "Cafeteria_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2484,
            "lines": [
                {
                    "program_line": "Set Cafeteria_HWCoil_Air_Mdot = 10*Cafeteria_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Water_Mdot     = HeatingCoil_mcCafeteria"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Cafeteria_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2486,
            "lines": [
                {
                    "program_line": "Set Cafeteria_HWcoil_Water_MdotRequest = Cafeteria_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Air_Tout          = Cafeteria_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Air_Wout          = Cafeteria_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_tot_cool_Power    = Cafeteria_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_tot_cool_Energy   = Cafeteria_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Air_MdotOut       = Cafeteria_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Water_Tout        = Cafeteria_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Cafeteria_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2485,
            "lines": [
                {
                    "program_line": "IF Cafeteria_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Cafeteria_HWCoil_Air_Toutlet = Cafeteria_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Cafeteria_HWCoil_Air_Woutlet = Cafeteria_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Air_MdotOut = Cafeteria_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Cafeteria_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Cafeteria_HWcoil_Air_Toutlet = Cafeteria_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Cafeteria_HWcoil_Air_Woutlet = Cafeteria_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Air_MdotOut = Cafeteria_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd* ((Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * Cafeteria_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Cafeteria_HWCoil_Air_Tinlet Cafeteria_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_HWCoil_Water_Tinlet Cafeteria_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Cafeteria_HWCoil_Coil_Eff * Cafeteria_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Cafeteria_HWCoil_Air_Tsp Cafeteria_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Cafeteria_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Cafeteria_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Cafeteria_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Air_Toutlet =  Cafeteria_HWCoil_Asad * temp +Cafeteria_HWCoil_Bsad* ( Cafeteria_HWCoil_Water_Toutlet + Cafeteria_HWCoil_InletCoeff*Cafeteria_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Cafeteria_HWCoil_Water_Mdot < Cafeteria_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Tout_internal) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot_Max*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Tout_internal) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Cafeteria_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Cafeteria_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2487,
            "lines": [
                {
                    "program_line": "Set Cafeteria_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Cafeteria_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Cafeteria_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_UA = Cafeteria_HWCoil_U*Cafeteria_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Cafeteria_HWCoil_UA + 10*Cafeteria_HWCoil_Air_rho*Cafeteria_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Cafeteria_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Bsad =  ((Cafeteria_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Cafeteria_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Cafeteria_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_Bcd = ((Cafeteria_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Cafeteria_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Cafeteria_HWCoil_InletCoeff  = (10*Cafeteria_HWCoil_Air_cp/Cafeteria_HWCoil_UA)"
                }
            ]
        },
        "Cafeteria_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2533,
            "lines": [
                {
                    "program_line": "Set Cafeteria_Mixing_Flow = 0.05"
                }
            ]
        },
        "Computer_Class_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2448,
            "lines": [
                {
                    "program_line": "Set Computer_Class_CWCoil_Air_Mdot = 0.75*Computer_Class_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Water_Mdot     =  CoolingCoil_mcComputerClass"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Computer_Class_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2450,
            "lines": [
                {
                    "program_line": "Set Computer_Class_CWcoil_Water_MdotRequest = Computer_Class_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_Tout          = Computer_Class_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_Wout          = Computer_Class_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_tot_cool_Power    = Computer_Class_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_tot_cool_Energy   = Computer_Class_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_MdotOut       = Computer_Class_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Water_Tout        = Computer_Class_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Computer_Class_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2449,
            "lines": [
                {
                    "program_line": "IF Computer_Class_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Computer_Class_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* ((Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * Computer_Class_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Computer_Class_CWcoil_Air_Tinlet Computer_Class_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Computer_Class_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Computer_Class_CWcoil_Coil_Eff * Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Computer_Class_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Computer_Class_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Computer_Class_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Computer_Class_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Computer_Class_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Computer_Class_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Computer_Class_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Computer_Class_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Air_Toutlet =  Computer_Class_CWCoil_Asad  * temp + Computer_Class_CWCoil_Bsad * ( Computer_Class_CWCoil_Water_Toutlet + Computer_Class_CWCoil_InletCoeff*Computer_Class_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Computer_Class_CWCoil_Water_Mdot < Computer_Class_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* (Computer_Class_CWCoil_Water_Mdot*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd  * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* (Computer_Class_CWCoil_Water_Mdot_Max*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Computer_Class_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Computer_Class_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2451,
            "lines": [
                {
                    "program_line": "Set Computer_Class_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Computer_Class_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_UA = Computer_Class_CWCoil_U*Computer_Class_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Computer_Class_CWCoil_UA + 0.75*Computer_Class_CWCoil_Air_rho*Computer_Class_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Computer_Class_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Bsad =  ((Computer_Class_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Computer_Class_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Computer_Class_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_Bcd = ((Computer_Class_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Computer_Class_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Computer_Class_CWCoil_InletCoeff  = (0.75*Computer_Class_CWCoil_Air_rho*Computer_Class_CWCoil_Air_cp/Computer_Class_CWCoil_UA)"
                }
            ]
        },
        "Computer_Class_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2452,
            "lines": [
                {
                    "program_line": "Set Computer_Class_HWCoil_Air_Mdot =0.75*Computer_Class_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Water_Mdot     = HeatingCoil_mcComputerClass"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Computer_Class_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2454,
            "lines": [
                {
                    "program_line": "Set Computer_Class_HWcoil_Water_MdotRequest = Computer_Class_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Air_Tout          = Computer_Class_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Air_Wout          = Computer_Class_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_tot_cool_Power    = Computer_Class_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_tot_cool_Energy   = Computer_Class_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Air_MdotOut       = Computer_Class_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Water_Tout        = Computer_Class_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Computer_Class_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2453,
            "lines": [
                {
                    "program_line": "IF Computer_Class_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Computer_Class_HWCoil_Air_Toutlet = Computer_Class_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Computer_Class_HWCoil_Air_Woutlet = Computer_Class_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Air_MdotOut = Computer_Class_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Computer_Class_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Computer_Class_HWcoil_Air_Toutlet = Computer_Class_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Computer_Class_HWcoil_Air_Woutlet = Computer_Class_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Air_MdotOut = Computer_Class_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd* ((Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * Computer_Class_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Computer_Class_HWCoil_Air_Tinlet Computer_Class_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_HWCoil_Water_Tinlet Computer_Class_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Computer_Class_HWCoil_Coil_Eff * Computer_Class_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Computer_Class_HWCoil_Air_Tsp Computer_Class_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Computer_Class_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Computer_Class_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Computer_Class_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Air_Toutlet =  Computer_Class_HWCoil_Asad * temp +Computer_Class_HWCoil_Bsad* ( Computer_Class_HWCoil_Water_Toutlet + Computer_Class_HWCoil_InletCoeff*Computer_Class_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Computer_Class_HWCoil_Water_Mdot < Computer_Class_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Tout_internal) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot_Max*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Tout_internal) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Computer_Class_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Computer_Class_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2455,
            "lines": [
                {
                    "program_line": "Set Computer_Class_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Computer_Class_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Computer_Class_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_UA = Computer_Class_HWCoil_U*Computer_Class_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Computer_Class_HWCoil_UA + 0.75*Computer_Class_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Computer_Class_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Bsad =  ((Computer_Class_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Computer_Class_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Computer_Class_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_Bcd = ((Computer_Class_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Computer_Class_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Computer_Class_HWCoil_InletCoeff  = (0.75*Computer_Class_HWCoil_Air_cp/Computer_Class_HWCoil_UA)"
                }
            ]
        },
        "Computer_Class_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2529,
            "lines": [
                {
                    "program_line": "Set Computer_Class_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_1_Pod_1_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2312,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod1"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_1_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2314,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_Tout          = Corner_Class_1_Pod_1_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_Wout          = Corner_Class_1_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Water_Tout        = Corner_Class_1_Pod_1_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_1_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2313,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_1_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* ((Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * Corner_Class_1_Pod_1_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tinlet Corner_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_1_CWcoil_Coil_Eff * Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_1_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Corner_Class_1_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_CWCoil_Asad  * temp + Corner_Class_1_Pod_1_CWCoil_Bsad * ( Corner_Class_1_Pod_1_CWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_CWCoil_InletCoeff*Corner_Class_1_Pod_1_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_1_CWCoil_Water_Mdot < Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* (Corner_Class_1_Pod_1_CWCoil_Water_Mdot*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd  * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* (Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_1_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2315,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_UA = Corner_Class_1_Pod_1_CWCoil_U*Corner_Class_1_Pod_1_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_1_CWCoil_UA + 0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*Corner_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Bsad =  ((Corner_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_CWCoil_Bcd = ((Corner_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET CORNER_CLASS_1_POD_1_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set CORNER_CLASS_1_POD_1_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*Corner_Class_1_Pod_1_CWCoil_Air_cp/Corner_Class_1_Pod_1_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_1_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2316,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_1_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod1"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_1_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2318,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Air_Tout          = Corner_Class_1_Pod_1_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Air_Wout          = Corner_Class_1_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Water_Tout        = Corner_Class_1_Pod_1_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_1_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2317,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_HWCoil_Air_Toutlet = Corner_Class_1_Pod_1_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_HWCoil_Air_Woutlet = Corner_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Air_MdotOut = Corner_Class_1_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_1_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_HWcoil_Air_Toutlet = Corner_Class_1_Pod_1_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_1_HWcoil_Air_Woutlet = Corner_Class_1_Pod_1_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut = Corner_Class_1_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd* ((Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * Corner_Class_1_Pod_1_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Water_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_1_HWCoil_Coil_Eff * Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tsp Corner_Class_1_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_1_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_HWCoil_Asad * temp +Corner_Class_1_Pod_1_HWCoil_Bsad* ( Corner_Class_1_Pod_1_HWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_HWCoil_InletCoeff*Corner_Class_1_Pod_1_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_1_HWCoil_Water_Mdot < Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_1_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2319,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_UA = Corner_Class_1_Pod_1_HWCoil_U*Corner_Class_1_Pod_1_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_1_HWCoil_UA + 0.75*Corner_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Bsad =  ((Corner_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_1_HWCoil_Bcd = ((Corner_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET CORNER_CLASS_1_POD_1_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set CORNER_CLASS_1_POD_1_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_1_HWCoil_Air_cp/Corner_Class_1_Pod_1_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_1_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2512,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_1_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_1_Pod_2_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2328,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod2"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_2_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2330,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_Tout          = Corner_Class_1_Pod_2_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_Wout          = Corner_Class_1_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Water_Tout        = Corner_Class_1_Pod_2_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_2_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2329,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_2_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* ((Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * Corner_Class_1_Pod_2_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tinlet Corner_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_2_CWcoil_Coil_Eff * Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_1_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Corner_Class_1_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_CWCoil_Asad  * temp + Corner_Class_1_Pod_2_CWCoil_Bsad * ( Corner_Class_1_Pod_2_CWCoil_Water_Toutlet + Corner_Class_1_Pod_2_CWCoil_InletCoeff*Corner_Class_1_Pod_2_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_2_CWCoil_Water_Mdot < Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* (Corner_Class_1_Pod_2_CWCoil_Water_Mdot*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd  * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* (Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_2_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2331,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_UA = Corner_Class_1_Pod_2_CWCoil_U*Corner_Class_1_Pod_2_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_2_CWCoil_UA + 0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*Corner_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Bsad =  ((Corner_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_Bcd = ((Corner_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*Corner_Class_1_Pod_2_CWCoil_Air_cp/Corner_Class_1_Pod_2_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_2_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2332,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_2_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod2"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_2_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2334,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Air_Tout          = Corner_Class_1_Pod_2_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Air_Wout          = Corner_Class_1_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Water_Tout        = Corner_Class_1_Pod_2_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_2_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2333,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_HWCoil_Air_Toutlet = Corner_Class_1_Pod_2_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_HWCoil_Air_Woutlet = Corner_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Air_MdotOut = Corner_Class_1_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_2_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_HWcoil_Air_Toutlet = Corner_Class_1_Pod_2_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_HWcoil_Air_Woutlet = Corner_Class_1_Pod_2_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut = Corner_Class_1_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd* ((Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * Corner_Class_1_Pod_2_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Water_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_2_HWCoil_Coil_Eff * Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tsp Corner_Class_1_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_2_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_HWCoil_Asad * temp +Corner_Class_1_Pod_2_HWCoil_Bsad* ( Corner_Class_1_Pod_2_HWCoil_Water_Toutlet + Corner_Class_1_Pod_2_HWCoil_InletCoeff*Corner_Class_1_Pod_2_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_2_HWCoil_Water_Mdot < Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_2_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2335,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_UA = Corner_Class_1_Pod_2_HWCoil_U*Corner_Class_1_Pod_2_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_2_HWCoil_UA + 0.75*Corner_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Bsad =  ((Corner_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_Bcd = ((Corner_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_2_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_2_HWCoil_Air_cp/Corner_Class_1_Pod_2_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_2_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2514,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_2_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_1_Pod_3_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2344,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod3"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_3_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2346,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_Tout          = Corner_Class_1_Pod_3_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_Wout          = Corner_Class_1_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Water_Tout        = Corner_Class_1_Pod_3_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_3_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2345,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_3_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* ((Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * Corner_Class_1_Pod_3_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tinlet Corner_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_3_CWcoil_Coil_Eff * Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_1_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Corner_Class_1_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_CWCoil_Asad  * temp + Corner_Class_1_Pod_3_CWCoil_Bsad * ( Corner_Class_1_Pod_3_CWCoil_Water_Toutlet + Corner_Class_1_Pod_3_CWCoil_InletCoeff*Corner_Class_1_Pod_3_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_3_CWCoil_Water_Mdot < Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* (Corner_Class_1_Pod_3_CWCoil_Water_Mdot*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd  * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* (Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_3_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2347,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_UA = Corner_Class_1_Pod_3_CWCoil_U*Corner_Class_1_Pod_3_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_3_CWCoil_UA + 0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*Corner_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Bsad =  ((Corner_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_Bcd = ((Corner_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*Corner_Class_1_Pod_3_CWCoil_Air_cp/Corner_Class_1_Pod_3_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_3_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2348,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_3_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod3"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_1_Pod_3_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2350,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Air_Tout          = Corner_Class_1_Pod_3_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Air_Wout          = Corner_Class_1_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Water_Tout        = Corner_Class_1_Pod_3_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_1_Pod_3_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2349,
            "lines": [
                {
                    "program_line": "IF Corner_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_HWCoil_Air_Toutlet = Corner_Class_1_Pod_3_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_HWCoil_Air_Woutlet = Corner_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Air_MdotOut = Corner_Class_1_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_1_Pod_3_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_HWcoil_Air_Toutlet = Corner_Class_1_Pod_3_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_HWcoil_Air_Woutlet = Corner_Class_1_Pod_3_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut = Corner_Class_1_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd* ((Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * Corner_Class_1_Pod_3_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Water_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_1_Pod_3_HWCoil_Coil_Eff * Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tsp Corner_Class_1_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_3_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_1_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_HWCoil_Asad * temp +Corner_Class_1_Pod_3_HWCoil_Bsad* ( Corner_Class_1_Pod_3_HWCoil_Water_Toutlet + Corner_Class_1_Pod_3_HWCoil_InletCoeff*Corner_Class_1_Pod_3_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_1_Pod_3_HWCoil_Water_Mdot < Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_1_Pod_3_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2351,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_UA = Corner_Class_1_Pod_3_HWCoil_U*Corner_Class_1_Pod_3_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_1_Pod_3_HWCoil_UA + 0.75*Corner_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Bsad =  ((Corner_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_Bcd = ((Corner_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_1_Pod_3_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_3_HWCoil_Air_cp/Corner_Class_1_Pod_3_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_1_Pod_3_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2516,
            "lines": [
                {
                    "program_line": "Set Corner_Class_1_Pod_3_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_2_Pod_1_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2320,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod1"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_1_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2322,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_Tout          = Corner_Class_2_Pod_1_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_Wout          = Corner_Class_2_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Water_Tout        = Corner_Class_2_Pod_1_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_1_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2321,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_1_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* ((Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * Corner_Class_2_Pod_1_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tinlet Corner_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_1_CWcoil_Coil_Eff * Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_2_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Corner_Class_2_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_CWCoil_Asad  * temp + Corner_Class_2_Pod_1_CWCoil_Bsad * ( Corner_Class_2_Pod_1_CWCoil_Water_Toutlet + Corner_Class_2_Pod_1_CWCoil_InletCoeff*Corner_Class_2_Pod_1_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_1_CWCoil_Water_Mdot < Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* (Corner_Class_2_Pod_1_CWCoil_Water_Mdot*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd  * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* (Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_1_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2323,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_UA = Corner_Class_2_Pod_1_CWCoil_U*Corner_Class_2_Pod_1_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_1_CWCoil_UA + 0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*Corner_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Bsad =  ((Corner_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_Bcd = ((Corner_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*Corner_Class_2_Pod_1_CWCoil_Air_cp/Corner_Class_2_Pod_1_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_1_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2324,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_1_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod1"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_1_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2326,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Air_Tout          = Corner_Class_2_Pod_1_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Air_Wout          = Corner_Class_2_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Water_Tout        = Corner_Class_2_Pod_1_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_1_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2325,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_HWCoil_Air_Toutlet = Corner_Class_2_Pod_1_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_HWCoil_Air_Woutlet = Corner_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Air_MdotOut = Corner_Class_2_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_1_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_HWcoil_Air_Toutlet = Corner_Class_2_Pod_1_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_HWcoil_Air_Woutlet = Corner_Class_2_Pod_1_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut = Corner_Class_2_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd* ((Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * Corner_Class_2_Pod_1_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Water_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_1_HWCoil_Coil_Eff * Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tsp Corner_Class_2_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_1_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_HWCoil_Asad * temp +Corner_Class_2_Pod_1_HWCoil_Bsad* ( Corner_Class_2_Pod_1_HWCoil_Water_Toutlet + Corner_Class_2_Pod_1_HWCoil_InletCoeff*Corner_Class_2_Pod_1_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_1_HWCoil_Water_Mdot < Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_1_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2327,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_UA = Corner_Class_2_Pod_1_HWCoil_U*Corner_Class_2_Pod_1_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_1_HWCoil_UA + 0.75*Corner_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Bsad =  ((Corner_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_Bcd = ((Corner_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_1_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_1_HWCoil_Air_cp/Corner_Class_2_Pod_1_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_1_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2513,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_1_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_2_Pod_2_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2336,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod2"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_2_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2338,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_Tout          = Corner_Class_2_Pod_2_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_Wout          = Corner_Class_2_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Water_Tout        = Corner_Class_2_Pod_2_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_2_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2337,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_2_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* ((Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * Corner_Class_2_Pod_2_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tinlet Corner_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_2_CWcoil_Coil_Eff * Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_2_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Corner_Class_2_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_CWCoil_Asad  * temp + Corner_Class_2_Pod_2_CWCoil_Bsad * ( Corner_Class_2_Pod_2_CWCoil_Water_Toutlet + Corner_Class_2_Pod_2_CWCoil_InletCoeff*Corner_Class_2_Pod_2_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_2_CWCoil_Water_Mdot < Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* (Corner_Class_2_Pod_2_CWCoil_Water_Mdot*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd  * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* (Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_2_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2339,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_UA = Corner_Class_2_Pod_2_CWCoil_U*Corner_Class_2_Pod_2_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_2_CWCoil_UA + 0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*Corner_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Bsad =  ((Corner_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_Bcd = ((Corner_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*Corner_Class_2_Pod_2_CWCoil_Air_cp/Corner_Class_2_Pod_2_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_2_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2340,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_2_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod2"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_2_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2342,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Air_Tout          = Corner_Class_2_Pod_2_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Air_Wout          = Corner_Class_2_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Water_Tout        = Corner_Class_2_Pod_2_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_2_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2341,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_HWCoil_Air_Toutlet = Corner_Class_2_Pod_2_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_HWCoil_Air_Woutlet = Corner_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Air_MdotOut = Corner_Class_2_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_2_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_HWcoil_Air_Toutlet = Corner_Class_2_Pod_2_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_HWcoil_Air_Woutlet = Corner_Class_2_Pod_2_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut = Corner_Class_2_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd* ((Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * Corner_Class_2_Pod_2_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Water_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_2_HWCoil_Coil_Eff * Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tsp Corner_Class_2_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_2_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_HWCoil_Asad * temp +Corner_Class_2_Pod_2_HWCoil_Bsad* ( Corner_Class_2_Pod_2_HWCoil_Water_Toutlet + Corner_Class_2_Pod_2_HWCoil_InletCoeff*Corner_Class_2_Pod_2_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_2_HWCoil_Water_Mdot < Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_2_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2343,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_UA = Corner_Class_2_Pod_2_HWCoil_U*Corner_Class_2_Pod_2_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_2_HWCoil_UA + 0.75*Corner_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Bsad =  ((Corner_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_Bcd = ((Corner_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_2_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_2_HWCoil_Air_cp/Corner_Class_2_Pod_2_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_2_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2515,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_2_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corner_Class_2_Pod_3_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2352,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod3"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_3_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2354,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_Tout          = Corner_Class_2_Pod_3_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_Wout          = Corner_Class_2_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Water_Tout        = Corner_Class_2_Pod_3_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_3_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2353,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_3_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* ((Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * Corner_Class_2_Pod_3_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tinlet Corner_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_3_CWcoil_Coil_Eff * Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corner_Class_2_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Corner_Class_2_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_CWCoil_Asad  * temp + Corner_Class_2_Pod_3_CWCoil_Bsad * ( Corner_Class_2_Pod_3_CWCoil_Water_Toutlet + Corner_Class_2_Pod_3_CWCoil_InletCoeff*Corner_Class_2_Pod_3_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_3_CWCoil_Water_Mdot < Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* (Corner_Class_2_Pod_3_CWCoil_Water_Mdot*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd  * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* (Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_3_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2355,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_UA = Corner_Class_2_Pod_3_CWCoil_U*Corner_Class_2_Pod_3_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_3_CWCoil_UA + 0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*Corner_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Bsad =  ((Corner_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_Bcd = ((Corner_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*Corner_Class_2_Pod_3_CWCoil_Air_cp/Corner_Class_2_Pod_3_CWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_3_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2356,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_3_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod3"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corner_Class_2_Pod_3_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2358,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Air_Tout          = Corner_Class_2_Pod_3_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Air_Wout          = Corner_Class_2_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Water_Tout        = Corner_Class_2_Pod_3_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corner_Class_2_Pod_3_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2357,
            "lines": [
                {
                    "program_line": "IF Corner_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_HWCoil_Air_Toutlet = Corner_Class_2_Pod_3_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_HWCoil_Air_Woutlet = Corner_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Air_MdotOut = Corner_Class_2_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corner_Class_2_Pod_3_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_HWcoil_Air_Toutlet = Corner_Class_2_Pod_3_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_HWcoil_Air_Woutlet = Corner_Class_2_Pod_3_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut = Corner_Class_2_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd* ((Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * Corner_Class_2_Pod_3_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Water_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corner_Class_2_Pod_3_HWCoil_Coil_Eff * Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tsp Corner_Class_2_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_3_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corner_Class_2_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_HWCoil_Asad * temp +Corner_Class_2_Pod_3_HWCoil_Bsad* ( Corner_Class_2_Pod_3_HWCoil_Water_Toutlet + Corner_Class_2_Pod_3_HWCoil_InletCoeff*Corner_Class_2_Pod_3_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corner_Class_2_Pod_3_HWCoil_Water_Mdot < Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corner_Class_2_Pod_3_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2359,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_UA = Corner_Class_2_Pod_3_HWCoil_U*Corner_Class_2_Pod_3_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corner_Class_2_Pod_3_HWCoil_UA + 0.75*Corner_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Bsad =  ((Corner_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corner_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_Bcd = ((Corner_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corner_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corner_Class_2_Pod_3_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_3_HWCoil_Air_cp/Corner_Class_2_Pod_3_HWCoil_UA)"
                }
            ]
        },
        "Corner_Class_2_Pod_3_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2517,
            "lines": [
                {
                    "program_line": "Set Corner_Class_2_Pod_3_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corridor_Pod_1_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2408,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Air_Mdot = 0.75*Corridor_Pod_1_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod1"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_1_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2410,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Water_MdotRequest = Corridor_Pod_1_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_Tout          = Corridor_Pod_1_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_Wout          = Corridor_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_tot_cool_Power    = Corridor_Pod_1_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_tot_cool_Energy   = Corridor_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_MdotOut       = Corridor_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Water_Tout        = Corridor_Pod_1_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_1_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2409,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_1_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_1_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* ((Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * Corridor_Pod_1_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tinlet Corridor_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_1_CWcoil_Coil_Eff * Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_1_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corridor_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Corridor_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corridor_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corridor_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corridor_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Air_Toutlet =  Corridor_Pod_1_CWCoil_Asad  * temp + Corridor_Pod_1_CWCoil_Bsad * ( Corridor_Pod_1_CWCoil_Water_Toutlet + Corridor_Pod_1_CWCoil_InletCoeff*Corridor_Pod_1_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_1_CWCoil_Water_Mdot < Corridor_Pod_1_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* (Corridor_Pod_1_CWCoil_Water_Mdot*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd  * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* (Corridor_Pod_1_CWCoil_Water_Mdot_Max*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_1_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2411,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_UA = Corridor_Pod_1_CWCoil_U*Corridor_Pod_1_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_1_CWCoil_UA + 0.75*Corridor_Pod_1_CWCoil_Air_rho*Corridor_Pod_1_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_1_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Bsad =  ((Corridor_Pod_1_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_1_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_1_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_Bcd = ((Corridor_Pod_1_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_1_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_CWCoil_InletCoeff  = (0.75*Corridor_Pod_1_CWCoil_Air_rho*Corridor_Pod_1_CWCoil_Air_cp/Corridor_Pod_1_CWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_1_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2412,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Air_Mdot =0.75*Corridor_Pod_1_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod1"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_1_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2414,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Water_MdotRequest = Corridor_Pod_1_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Air_Tout          = Corridor_Pod_1_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Air_Wout          = Corridor_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_tot_cool_Power    = Corridor_Pod_1_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_tot_cool_Energy   = Corridor_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Air_MdotOut       = Corridor_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Water_Tout        = Corridor_Pod_1_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_1_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2413,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_1_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_1_HWCoil_Air_Toutlet = Corridor_Pod_1_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_1_HWCoil_Air_Woutlet = Corridor_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Air_MdotOut = Corridor_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_1_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_1_HWcoil_Air_Toutlet = Corridor_Pod_1_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_1_HWcoil_Air_Woutlet = Corridor_Pod_1_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Air_MdotOut = Corridor_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd* ((Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * Corridor_Pod_1_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_HWCoil_Air_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_HWCoil_Water_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_1_HWCoil_Coil_Eff * Corridor_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_HWCoil_Air_Tsp Corridor_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_1_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Air_Toutlet =  Corridor_Pod_1_HWCoil_Asad * temp +Corridor_Pod_1_HWCoil_Bsad* ( Corridor_Pod_1_HWCoil_Water_Toutlet + Corridor_Pod_1_HWCoil_InletCoeff*Corridor_Pod_1_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_1_HWCoil_Water_Mdot < Corridor_Pod_1_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Tout_internal) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot_Max*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Tout_internal) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_1_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2415,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_UA = Corridor_Pod_1_HWCoil_U*Corridor_Pod_1_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_1_HWCoil_UA + 0.75*Corridor_Pod_1_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_1_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Bsad =  ((Corridor_Pod_1_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_1_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_1_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_Bcd = ((Corridor_Pod_1_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_1_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_1_HWCoil_InletCoeff  = (0.75*Corridor_Pod_1_HWCoil_Air_cp/Corridor_Pod_1_HWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_1_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2524,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_1_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corridor_Pod_2_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2416,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Air_Mdot = 0.75*Corridor_Pod_2_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod2"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_2_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2418,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Water_MdotRequest = Corridor_Pod_2_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_Tout          = Corridor_Pod_2_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_Wout          = Corridor_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_tot_cool_Power    = Corridor_Pod_2_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_tot_cool_Energy   = Corridor_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_MdotOut       = Corridor_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Water_Tout        = Corridor_Pod_2_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_2_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2417,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_2_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_MdotOut = Corridor_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Water_Toutlet = Corridor_Pod_2_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_2_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_MdotOut = Corridor_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Water_Toutlet = Corridor_Pod_2_CWCoil_Acd * Corridor_Pod_2_CWCoil_Water_Tout_internal + Corridor_Pod_2_CWCoil_Bcd* ((Corridor_Pod_2_CWCoil_UA/Corridor_Pod_2_CWCoil_Water_cp) * Corridor_Pod_2_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tinlet Corridor_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_2_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_2_CWcoil_Coil_Eff * Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_2_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corridor_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tsp Corridor_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_2_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corridor_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_2_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_2_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corridor_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corridor_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Air_Toutlet =  Corridor_Pod_2_CWCoil_Asad  * temp + Corridor_Pod_2_CWCoil_Bsad * ( Corridor_Pod_2_CWCoil_Water_Toutlet + Corridor_Pod_2_CWCoil_InletCoeff*Corridor_Pod_2_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_2_CWCoil_Water_Mdot < Corridor_Pod_2_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Water_Toutlet = Corridor_Pod_2_CWCoil_Acd * Corridor_Pod_2_CWCoil_Water_Tout_internal + Corridor_Pod_2_CWCoil_Bcd* (Corridor_Pod_2_CWCoil_Water_Mdot*(Corridor_Pod_2_CWCoil_Water_Tinlet - Corridor_Pod_2_CWCoil_Water_Tout_internal) + (Corridor_Pod_2_CWCoil_UA/Corridor_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Water_Toutlet = Corridor_Pod_2_CWCoil_Acd  * Corridor_Pod_2_CWCoil_Water_Tout_internal + Corridor_Pod_2_CWCoil_Bcd* (Corridor_Pod_2_CWCoil_Water_Mdot_Max*(Corridor_Pod_2_CWCoil_Water_Tinlet - Corridor_Pod_2_CWCoil_Water_Tout_internal) + (Corridor_Pod_2_CWCoil_UA/Corridor_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_2_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2419,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_UA = Corridor_Pod_2_CWCoil_U*Corridor_Pod_2_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_2_CWCoil_UA + 0.75*Corridor_Pod_2_CWCoil_Air_rho*Corridor_Pod_2_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_2_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Bsad =  ((Corridor_Pod_2_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_2_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_2_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_Bcd = ((Corridor_Pod_2_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_2_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_CWCoil_InletCoeff  = (0.75*Corridor_Pod_2_CWCoil_Air_rho*Corridor_Pod_2_CWCoil_Air_cp/Corridor_Pod_2_CWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_2_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2420,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Air_Mdot =0.75*Corridor_Pod_2_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod2"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_2_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2422,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Water_MdotRequest = Corridor_Pod_2_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Air_Tout          = Corridor_Pod_2_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Air_Wout          = Corridor_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_tot_cool_Power    = Corridor_Pod_2_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_tot_cool_Energy   = Corridor_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Air_MdotOut       = Corridor_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Water_Tout        = Corridor_Pod_2_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_2_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2421,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_2_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_2_HWCoil_Air_Toutlet = Corridor_Pod_2_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_2_HWCoil_Air_Woutlet = Corridor_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Air_MdotOut = Corridor_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_2_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_2_HWcoil_Air_Toutlet = Corridor_Pod_2_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_2_HWcoil_Air_Woutlet = Corridor_Pod_2_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Air_MdotOut = Corridor_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd* ((Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * Corridor_Pod_2_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_2_HWCoil_Air_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_2_HWCoil_Water_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_2_HWCoil_Coil_Eff * Corridor_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_HWCoil_Air_Tsp Corridor_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_2_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Air_Toutlet =  Corridor_Pod_2_HWCoil_Asad * temp +Corridor_Pod_2_HWCoil_Bsad* ( Corridor_Pod_2_HWCoil_Water_Toutlet + Corridor_Pod_2_HWCoil_InletCoeff*Corridor_Pod_2_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_2_HWCoil_Water_Mdot < Corridor_Pod_2_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Tout_internal) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot_Max*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Tout_internal) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_2_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2423,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_UA = Corridor_Pod_2_HWCoil_U*Corridor_Pod_2_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_2_HWCoil_UA + 0.75*Corridor_Pod_2_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_2_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Bsad =  ((Corridor_Pod_2_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_2_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_2_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_Bcd = ((Corridor_Pod_2_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_2_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_2_HWCoil_InletCoeff  = (0.75*Corridor_Pod_2_HWCoil_Air_cp/Corridor_Pod_2_HWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_2_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2525,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_2_Mixing_Flow = 0.05"
                }
            ]
        },
        "Corridor_Pod_3_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2424,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Air_Mdot = 0.75*Corridor_Pod_3_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod3"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_3_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2426,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Water_MdotRequest = Corridor_Pod_3_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_Tout          = Corridor_Pod_3_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_Wout          = Corridor_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_tot_cool_Power    = Corridor_Pod_3_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_tot_cool_Energy   = Corridor_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_MdotOut       = Corridor_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Water_Tout        = Corridor_Pod_3_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_3_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2425,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_3_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_3_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* ((Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * Corridor_Pod_3_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tinlet Corridor_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_3_CWcoil_Coil_Eff * Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_3_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Corridor_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Corridor_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Corridor_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Corridor_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Corridor_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Air_Toutlet =  Corridor_Pod_3_CWCoil_Asad  * temp + Corridor_Pod_3_CWCoil_Bsad * ( Corridor_Pod_3_CWCoil_Water_Toutlet + Corridor_Pod_3_CWCoil_InletCoeff*Corridor_Pod_3_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_3_CWCoil_Water_Mdot < Corridor_Pod_3_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* (Corridor_Pod_3_CWCoil_Water_Mdot*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd  * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* (Corridor_Pod_3_CWCoil_Water_Mdot_Max*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_3_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2427,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_UA = Corridor_Pod_3_CWCoil_U*Corridor_Pod_3_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_3_CWCoil_UA + 0.75*Corridor_Pod_3_CWCoil_Air_rho*Corridor_Pod_3_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_3_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Bsad =  ((Corridor_Pod_3_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_3_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_3_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_Bcd = ((Corridor_Pod_3_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_3_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_CWCoil_InletCoeff  = (0.75*Corridor_Pod_3_CWCoil_Air_rho*Corridor_Pod_3_CWCoil_Air_cp/Corridor_Pod_3_CWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_3_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2428,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Air_Mdot =0.75*Corridor_Pod_3_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod3"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Corridor_Pod_3_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2430,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Water_MdotRequest = Corridor_Pod_3_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Air_Tout          = Corridor_Pod_3_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Air_Wout          = Corridor_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_tot_cool_Power    = Corridor_Pod_3_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_tot_cool_Energy   = Corridor_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Air_MdotOut       = Corridor_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Water_Tout        = Corridor_Pod_3_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Corridor_Pod_3_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2429,
            "lines": [
                {
                    "program_line": "IF Corridor_Pod_3_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_3_HWCoil_Air_Toutlet = Corridor_Pod_3_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_3_HWCoil_Air_Woutlet = Corridor_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Air_MdotOut = Corridor_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Corridor_Pod_3_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Corridor_Pod_3_HWcoil_Air_Toutlet = Corridor_Pod_3_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Corridor_Pod_3_HWcoil_Air_Woutlet = Corridor_Pod_3_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Air_MdotOut = Corridor_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd* ((Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * Corridor_Pod_3_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_HWCoil_Air_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_HWCoil_Water_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Corridor_Pod_3_HWCoil_Coil_Eff * Corridor_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_HWCoil_Air_Tsp Corridor_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Corridor_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_3_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Corridor_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Air_Toutlet =  Corridor_Pod_3_HWCoil_Asad * temp +Corridor_Pod_3_HWCoil_Bsad* ( Corridor_Pod_3_HWCoil_Water_Toutlet + Corridor_Pod_3_HWCoil_InletCoeff*Corridor_Pod_3_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Corridor_Pod_3_HWCoil_Water_Mdot < Corridor_Pod_3_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Tout_internal) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot_Max*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Tout_internal) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Corridor_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Corridor_Pod_3_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2431,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_UA = Corridor_Pod_3_HWCoil_U*Corridor_Pod_3_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Corridor_Pod_3_HWCoil_UA + 0.75*Corridor_Pod_3_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Corridor_Pod_3_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Bsad =  ((Corridor_Pod_3_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Corridor_Pod_3_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Corridor_Pod_3_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_Bcd = ((Corridor_Pod_3_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Corridor_Pod_3_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Corridor_Pod_3_HWCoil_InletCoeff  = (0.75*Corridor_Pod_3_HWCoil_Air_cp/Corridor_Pod_3_HWCoil_UA)"
                }
            ]
        },
        "Corridor_Pod_3_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2526,
            "lines": [
                {
                    "program_line": "Set Corridor_Pod_3_Mixing_Flow = 0.05"
                }
            ]
        },
        "Gym_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2496,
            "lines": [
                {
                    "program_line": "Set Gym_CWCoil_Air_Mdot = 4.25*Gym_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Gym_CWcoil_Water_Mdot     =  CoolingCoil_mcGym"
                },
                {
                    "program_line": "Set Gym_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Gym_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2498,
            "lines": [
                {
                    "program_line": "Set Gym_CWcoil_Water_MdotRequest = Gym_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_Tout          = Gym_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_Wout          = Gym_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Gym_CWcoil_tot_cool_Power    = Gym_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Gym_CWcoil_tot_cool_Energy   = Gym_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_MdotOut       = Gym_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_CWcoil_Water_Tout        = Gym_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Gym_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2497,
            "lines": [
                {
                    "program_line": "IF Gym_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Gym_CWcoil_Air_Toutlet = Gym_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Gym_CWcoil_Water_Toutlet = Gym_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Gym_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Gym_CWcoil_Air_Toutlet = Gym_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Gym_CWcoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* ((Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * Gym_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Gym_CWcoil_Air_Tinlet Gym_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Gym_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Gym_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Gym_CWcoil_Coil_Eff * Gym_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Gym_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Gym_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Gym_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Gym_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Gym_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Gym_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Gym_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Gym_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Gym_CWCoil_Air_Toutlet =  Gym_CWCoil_Asad  * temp + Gym_CWCoil_Bsad * ( Gym_CWCoil_Water_Toutlet + Gym_CWCoil_InletCoeff*Gym_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Gym_CWCoil_Water_Mdot < Gym_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* (Gym_CWCoil_Water_Mdot*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd  * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* (Gym_CWCoil_Water_Mdot_Max*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Gym_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Gym_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Gym_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2499,
            "lines": [
                {
                    "program_line": "Set Gym_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Gym_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Gym_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Gym_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Gym_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Gym_CWCoil_A = 6"
                },
                {
                    "program_line": "Set Gym_CWCoil_UA = Gym_CWCoil_U*Gym_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Gym_CWCoil_UA + 4.25*Gym_CWCoil_Air_rho*Gym_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Gym_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Gym_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Gym_CWCoil_Bsad =  ((Gym_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Gym_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Gym_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Gym_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Gym_CWCoil_Bcd = ((Gym_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Gym_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Gym_CWCoil_InletCoeff  = (4.25*Gym_CWCoil_Air_cp/Gym_CWCoil_UA)"
                }
            ]
        },
        "Gym_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2500,
            "lines": [
                {
                    "program_line": "Set Gym_HWCoil_Air_Mdot = 4.25*Gym_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Gym_HWcoil_Water_Mdot     = HeatingCoil_mcGym"
                },
                {
                    "program_line": "Set Gym_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Gym_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2502,
            "lines": [
                {
                    "program_line": "Set Gym_HWcoil_Water_MdotRequest = Gym_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Gym_HWcoil_Air_Tout          = Gym_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Gym_HWcoil_Air_Wout          = Gym_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Gym_HWcoil_tot_cool_Power    = Gym_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Gym_HWcoil_tot_cool_Energy   = Gym_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Gym_HWcoil_Air_MdotOut       = Gym_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_HWcoil_Water_Tout        = Gym_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Gym_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2501,
            "lines": [
                {
                    "program_line": "IF Gym_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Gym_HWCoil_Air_Toutlet = Gym_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Gym_HWCoil_Air_Woutlet = Gym_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Gym_HWCoil_Air_MdotOut = Gym_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Gym_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Gym_HWcoil_Air_Toutlet = Gym_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Gym_HWcoil_Air_Woutlet = Gym_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Gym_HWcoil_Air_MdotOut = Gym_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Gym_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Gym_HWcoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd* ((Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * Gym_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Gym_HWCoil_Air_Tinlet Gym_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Gym_HWCoil_Water_Tinlet Gym_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Gym_HWCoil_Coil_Eff * Gym_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Gym_HWCoil_Air_Tsp Gym_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Gym_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Gym_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Gym_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Gym_HWCoil_Air_Toutlet =  Gym_HWCoil_Asad * temp +Gym_HWCoil_Bsad* ( Gym_HWCoil_Water_Toutlet + Gym_HWCoil_InletCoeff*Gym_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Gym_HWCoil_Water_Mdot < Gym_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Tout_internal) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot_Max*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Tout_internal) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Gym_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Gym_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Gym_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2503,
            "lines": [
                {
                    "program_line": "Set Gym_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Gym_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Gym_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Gym_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Gym_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Gym_HWCoil_A = 6"
                },
                {
                    "program_line": "Set Gym_HWCoil_UA = Gym_HWCoil_U*Gym_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Gym_HWCoil_UA + 4.25*Gym_HWCoil_Air_rho*Gym_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Gym_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Gym_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Gym_HWCoil_Bsad =  ((Gym_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Gym_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Gym_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Gym_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Gym_HWCoil_Bcd = ((Gym_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Gym_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Gym_HWCoil_InletCoeff  = (4.25*Gym_HWCoil_Air_cp/Gym_HWCoil_UA)"
                }
            ]
        },
        "Gym_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2535,
            "lines": [
                {
                    "program_line": "Set Gym_Mixing_Flow = 0.05"
                }
            ]
        },
        "Kitchen_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2488,
            "lines": [
                {
                    "program_line": "Set Kitchen_CWCoil_Air_Mdot = 10*Kitchen_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Water_Mdot     =  CoolingCoil_mcKitchen"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Kitchen_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2490,
            "lines": [
                {
                    "program_line": "Set Kitchen_CWcoil_Water_MdotRequest = Kitchen_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_Tout          = Kitchen_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_Wout          = Kitchen_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_tot_cool_Power    = Kitchen_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_tot_cool_Energy   = Kitchen_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_MdotOut       = Kitchen_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Water_Tout        = Kitchen_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Kitchen_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2489,
            "lines": [
                {
                    "program_line": "IF Kitchen_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Kitchen_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* ((Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * Kitchen_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Kitchen_CWcoil_Air_Tinlet Kitchen_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Kitchen_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Kitchen_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Kitchen_CWcoil_Coil_Eff * Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Kitchen_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Kitchen_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Kitchen_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Kitchen_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Kitchen_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Kitchen_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Kitchen_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Kitchen_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Air_Toutlet =  Kitchen_CWCoil_Asad  * temp + Kitchen_CWCoil_Bsad * ( Kitchen_CWCoil_Water_Toutlet + Kitchen_CWCoil_InletCoeff*Kitchen_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Kitchen_CWCoil_Water_Mdot < Kitchen_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* (Kitchen_CWCoil_Water_Mdot*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd  * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* (Kitchen_CWCoil_Water_Mdot_Max*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Kitchen_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Kitchen_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2491,
            "lines": [
                {
                    "program_line": "Set Kitchen_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Kitchen_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_UA = Kitchen_CWCoil_U*Kitchen_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Kitchen_CWCoil_UA + 10*Kitchen_CWCoil_Air_rho*Kitchen_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Kitchen_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Bsad =  ((Kitchen_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Kitchen_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Kitchen_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_Bcd = ((Kitchen_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Kitchen_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Kitchen_CWCoil_InletCoeff  = (10*Kitchen_CWCoil_Air_cp/Kitchen_CWCoil_UA)"
                }
            ]
        },
        "Kitchen_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2492,
            "lines": [
                {
                    "program_line": "Set Kitchen_HWCoil_Air_Mdot = 10*Kitchen_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Water_Mdot     = HeatingCoil_mcKitchen"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Kitchen_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2494,
            "lines": [
                {
                    "program_line": "Set Kitchen_HWcoil_Water_MdotRequest = Kitchen_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Air_Tout          = Kitchen_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Air_Wout          = Kitchen_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_tot_cool_Power    = Kitchen_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_tot_cool_Energy   = Kitchen_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Air_MdotOut       = Kitchen_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Water_Tout        = Kitchen_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Kitchen_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2493,
            "lines": [
                {
                    "program_line": "IF Kitchen_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Kitchen_HWCoil_Air_Toutlet = Kitchen_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Kitchen_HWCoil_Air_Woutlet = Kitchen_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Air_MdotOut = Kitchen_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Kitchen_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Kitchen_HWcoil_Air_Toutlet = Kitchen_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Kitchen_HWcoil_Air_Woutlet = Kitchen_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Air_MdotOut = Kitchen_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd* ((Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * Kitchen_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Kitchen_HWCoil_Air_Tinlet Kitchen_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Kitchen_HWCoil_Water_Tinlet Kitchen_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Kitchen_HWCoil_Coil_Eff * Kitchen_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Kitchen_HWCoil_Air_Tsp Kitchen_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Kitchen_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Kitchen_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Kitchen_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Air_Toutlet =  Kitchen_HWCoil_Asad * temp +Kitchen_HWCoil_Bsad* ( Kitchen_HWCoil_Water_Toutlet + Kitchen_HWCoil_InletCoeff*Kitchen_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Kitchen_HWCoil_Water_Mdot < Kitchen_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Tout_internal) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot_Max*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Tout_internal) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Kitchen_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Kitchen_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2495,
            "lines": [
                {
                    "program_line": "Set Kitchen_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Kitchen_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Kitchen_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_UA = Kitchen_HWCoil_U*Kitchen_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Kitchen_HWCoil_UA + 10*Kitchen_HWCoil_Air_rho*Kitchen_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Kitchen_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Bsad =  ((Kitchen_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Kitchen_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Kitchen_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_Bcd = ((Kitchen_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Kitchen_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Kitchen_HWCoil_InletCoeff  = (10*Kitchen_HWCoil_Air_cp/Kitchen_HWCoil_UA)"
                }
            ]
        },
        "Kitchen_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2534,
            "lines": [
                {
                    "program_line": "Set Kitchen_Mixing_Flow = 0.05"
                }
            ]
        },
        "Library_Media_Center_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2456,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Air_Mdot = 10*Library_Media_Center_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Water_Mdot     =  CoolingCoil_mcLibrary"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Library_Media_Center_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2458,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Water_MdotRequest = Library_Media_Center_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_Tout          = Library_Media_Center_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_Wout          = Library_Media_Center_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_tot_cool_Power    = Library_Media_Center_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_tot_cool_Energy   = Library_Media_Center_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_MdotOut       = Library_Media_Center_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Water_Tout        = Library_Media_Center_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Library_Media_Center_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2457,
            "lines": [
                {
                    "program_line": "IF Library_Media_Center_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Library_Media_Center_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* ((Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * Library_Media_Center_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Library_Media_Center_CWcoil_Air_Tinlet Library_Media_Center_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Library_Media_Center_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Library_Media_Center_CWcoil_Coil_Eff * Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Library_Media_Center_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Library_Media_Center_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Library_Media_Center_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Library_Media_Center_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Library_Media_Center_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Library_Media_Center_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Library_Media_Center_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Library_Media_Center_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Air_Toutlet =  Library_Media_Center_CWCoil_Asad  * temp + Library_Media_Center_CWCoil_Bsad * ( Library_Media_Center_CWCoil_Water_Toutlet + Library_Media_Center_CWCoil_InletCoeff*Library_Media_Center_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Library_Media_Center_CWCoil_Water_Mdot < Library_Media_Center_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* (Library_Media_Center_CWCoil_Water_Mdot*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd  * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* (Library_Media_Center_CWCoil_Water_Mdot_Max*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Library_Media_Center_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Library_Media_Center_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2459,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_UA = Library_Media_Center_CWCoil_U*Library_Media_Center_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Library_Media_Center_CWCoil_UA + 10*Library_Media_Center_CWCoil_Air_rho*Library_Media_Center_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Library_Media_Center_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Bsad =  ((Library_Media_Center_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Library_Media_Center_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Library_Media_Center_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_Bcd = ((Library_Media_Center_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Library_Media_Center_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Library_Media_Center_CWCoil_InletCoeff  = (10*Library_Media_Center_CWCoil_Air_cp/Library_Media_Center_CWCoil_UA)"
                }
            ]
        },
        "Library_Media_Center_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2460,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Air_Mdot = 10*Library_Media_Center_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Water_Mdot     = HeatingCoil_mcLibrary"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Library_Media_Center_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2462,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Water_MdotRequest = Library_Media_Center_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Air_Tout          = Library_Media_Center_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Air_Wout          = Library_Media_Center_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_tot_cool_Power    = Library_Media_Center_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_tot_cool_Energy   = Library_Media_Center_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Air_MdotOut       = Library_Media_Center_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Water_Tout        = Library_Media_Center_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Library_Media_Center_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2461,
            "lines": [
                {
                    "program_line": "IF Library_Media_Center_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Library_Media_Center_HWCoil_Air_Toutlet = Library_Media_Center_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Library_Media_Center_HWCoil_Air_Woutlet = Library_Media_Center_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Air_MdotOut = Library_Media_Center_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Library_Media_Center_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Library_Media_Center_HWcoil_Air_Toutlet = Library_Media_Center_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Library_Media_Center_HWcoil_Air_Woutlet = Library_Media_Center_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Air_MdotOut = Library_Media_Center_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd* ((Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * Library_Media_Center_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Library_Media_Center_HWCoil_Air_Tinlet Library_Media_Center_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_HWCoil_Water_Tinlet Library_Media_Center_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Library_Media_Center_HWCoil_Coil_Eff * Library_Media_Center_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Library_Media_Center_HWCoil_Air_Tsp Library_Media_Center_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Library_Media_Center_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Library_Media_Center_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Library_Media_Center_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Air_Toutlet =  Library_Media_Center_HWCoil_Asad * temp +Library_Media_Center_HWCoil_Bsad* ( Library_Media_Center_HWCoil_Water_Toutlet + Library_Media_Center_HWCoil_InletCoeff*Library_Media_Center_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Library_Media_Center_HWCoil_Water_Mdot < Library_Media_Center_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Tout_internal) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot_Max*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Tout_internal) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Library_Media_Center_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Library_Media_Center_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2463,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_UA = Library_Media_Center_HWCoil_U*Library_Media_Center_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Library_Media_Center_HWCoil_UA + 10*Library_Media_Center_HWCoil_Air_rho*Library_Media_Center_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Library_Media_Center_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Bsad =  ((Library_Media_Center_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Library_Media_Center_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Library_Media_Center_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_Bcd = ((Library_Media_Center_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Library_Media_Center_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Library_Media_Center_HWCoil_InletCoeff  = (10*Library_Media_Center_HWCoil_Air_cp/Library_Media_Center_HWCoil_UA)"
                }
            ]
        },
        "Library_Media_Center_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2530,
            "lines": [
                {
                    "program_line": "Set Library_Media_Center_Mixing_Flow = 0.05"
                }
            ]
        },
        "Lobby_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2472,
            "lines": [
                {
                    "program_line": "Set Lobby_CWCoil_Air_Mdot = 0.75*Lobby_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Water_Mdot     =  CoolingCoil_mcLobby"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Lobby_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2474,
            "lines": [
                {
                    "program_line": "Set Lobby_CWcoil_Water_MdotRequest = Lobby_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_Tout          = Lobby_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_Wout          = Lobby_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Lobby_CWcoil_tot_cool_Power    = Lobby_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Lobby_CWcoil_tot_cool_Energy   = Lobby_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_MdotOut       = Lobby_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Water_Tout        = Lobby_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Lobby_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2473,
            "lines": [
                {
                    "program_line": "IF Lobby_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Water_Toutlet = Lobby_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Lobby_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* ((Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * Lobby_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Lobby_CWcoil_Air_Tinlet Lobby_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Lobby_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Lobby_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Lobby_CWcoil_Coil_Eff * Lobby_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Lobby_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Lobby_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Lobby_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Lobby_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Lobby_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Lobby_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Lobby_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Lobby_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Air_Toutlet =  Lobby_CWCoil_Asad  * temp + Lobby_CWCoil_Bsad * ( Lobby_CWCoil_Water_Toutlet + Lobby_CWCoil_InletCoeff*Lobby_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Lobby_CWCoil_Water_Mdot < Lobby_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd  * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot_Max*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Lobby_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Lobby_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Lobby_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2475,
            "lines": [
                {
                    "program_line": "Set Lobby_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Lobby_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Lobby_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Lobby_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Lobby_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Lobby_CWCoil_A = 5"
                },
                {
                    "program_line": "Set Lobby_CWCoil_UA = Lobby_CWCoil_U*Lobby_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Lobby_CWCoil_UA + 0.75*Lobby_CWCoil_Air_rho*Lobby_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Lobby_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Bsad =  ((Lobby_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Lobby_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Lobby_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Lobby_CWCoil_Bcd = ((Lobby_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Lobby_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Lobby_CWCoil_InletCoeff  = (0.75*Lobby_CWCoil_Air_rho*Lobby_CWCoil_Air_cp/Lobby_CWCoil_UA)"
                }
            ]
        },
        "Lobby_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2476,
            "lines": [
                {
                    "program_line": "Set Lobby_HWCoil_Air_Mdot =0.75*Lobby_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Water_Mdot     = HeatingCoil_mcLobby"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Lobby_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2478,
            "lines": [
                {
                    "program_line": "Set Lobby_HWcoil_Water_MdotRequest = Lobby_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Air_Tout          = Lobby_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Air_Wout          = Lobby_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Lobby_HWcoil_tot_cool_Power    = Lobby_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Lobby_HWcoil_tot_cool_Energy   = Lobby_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Air_MdotOut       = Lobby_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Water_Tout        = Lobby_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Lobby_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2477,
            "lines": [
                {
                    "program_line": "IF Lobby_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Lobby_HWCoil_Air_Toutlet = Lobby_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Lobby_HWCoil_Air_Woutlet = Lobby_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Air_MdotOut = Lobby_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Lobby_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Lobby_HWcoil_Air_Toutlet = Lobby_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Lobby_HWcoil_Air_Woutlet = Lobby_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Air_MdotOut = Lobby_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Lobby_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Lobby_HWcoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd* ((Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * Lobby_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Lobby_HWCoil_Air_Tinlet Lobby_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Lobby_HWCoil_Water_Tinlet Lobby_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Lobby_HWCoil_Coil_Eff * Lobby_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Lobby_HWCoil_Air_Tsp Lobby_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Lobby_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Lobby_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Lobby_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Air_Toutlet =  Lobby_HWCoil_Asad * temp +Lobby_HWCoil_Bsad* ( Lobby_HWCoil_Water_Toutlet + Lobby_HWCoil_InletCoeff*Lobby_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Lobby_HWCoil_Water_Mdot < Lobby_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Tout_internal) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot_Max*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Tout_internal) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Lobby_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Lobby_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Lobby_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2479,
            "lines": [
                {
                    "program_line": "Set Lobby_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Lobby_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Lobby_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Lobby_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Lobby_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Lobby_HWCoil_A = 5"
                },
                {
                    "program_line": "Set Lobby_HWCoil_UA = Lobby_HWCoil_U*Lobby_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Lobby_HWCoil_UA + 0.75*Lobby_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Lobby_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Bsad =  ((Lobby_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Lobby_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Lobby_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Lobby_HWCoil_Bcd = ((Lobby_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Lobby_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Lobby_HWCoil_InletCoeff  = (0.75*Lobby_HWCoil_Air_cp/Lobby_HWCoil_UA)"
                }
            ]
        },
        "Lobby_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2532,
            "lines": [
                {
                    "program_line": "Set Lobby_Mixing_Flow = 0.05"
                }
            ]
        },
        "Main_Corridor_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2432,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_CWCoil_Air_Mdot = 8*Main_Corridor_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Water_Mdot     =  CoolingCoil_mcMainCorridor"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Main_Corridor_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2434,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_CWcoil_Water_MdotRequest = Main_Corridor_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_Tout          = Main_Corridor_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_Wout          = Main_Corridor_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_tot_cool_Power    = Main_Corridor_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_tot_cool_Energy   = Main_Corridor_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_MdotOut       = Main_Corridor_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Water_Tout        = Main_Corridor_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Main_Corridor_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2433,
            "lines": [
                {
                    "program_line": "IF Main_Corridor_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Main_Corridor_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* ((Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * Main_Corridor_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Main_Corridor_CWcoil_Air_Tinlet Main_Corridor_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Main_Corridor_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Main_Corridor_CWcoil_Coil_Eff * Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Main_Corridor_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Main_Corridor_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Main_Corridor_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Main_Corridor_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Main_Corridor_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Main_Corridor_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Main_Corridor_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Main_Corridor_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Air_Toutlet =  Main_Corridor_CWCoil_Asad  * temp + Main_Corridor_CWCoil_Bsad * ( Main_Corridor_CWCoil_Water_Toutlet + Main_Corridor_CWCoil_InletCoeff*Main_Corridor_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Main_Corridor_CWCoil_Water_Mdot < Main_Corridor_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* (Main_Corridor_CWCoil_Water_Mdot*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd  * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* (Main_Corridor_CWCoil_Water_Mdot_Max*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Main_Corridor_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Main_Corridor_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2435,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Main_Corridor_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_A = 7"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_UA = Main_Corridor_CWCoil_U*Main_Corridor_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Main_Corridor_CWCoil_UA + 8*Main_Corridor_CWCoil_Air_rho*Main_Corridor_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Main_Corridor_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Bsad =  ((Main_Corridor_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Main_Corridor_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Main_Corridor_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_Bcd = ((Main_Corridor_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Main_Corridor_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Main_Corridor_CWCoil_InletCoeff  = (8*Main_Corridor_CWCoil_Air_cp/Main_Corridor_CWCoil_UA)"
                }
            ]
        },
        "Main_Corridor_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2436,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_HWCoil_Air_Mdot = 8*Main_Corridor_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Water_Mdot     = HeatingCoil_mcMainCorridor"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Main_Corridor_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2438,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_HWcoil_Water_MdotRequest = Main_Corridor_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Air_Tout          = Main_Corridor_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Air_Wout          = Main_Corridor_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_tot_cool_Power    = Main_Corridor_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_tot_cool_Energy   = Main_Corridor_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Air_MdotOut       = Main_Corridor_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Water_Tout        = Main_Corridor_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Main_Corridor_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2437,
            "lines": [
                {
                    "program_line": "IF Main_Corridor_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Main_Corridor_HWCoil_Air_Toutlet = Main_Corridor_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Main_Corridor_HWCoil_Air_Woutlet = Main_Corridor_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Air_MdotOut = Main_Corridor_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Main_Corridor_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Main_Corridor_HWcoil_Air_Toutlet = Main_Corridor_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Main_Corridor_HWcoil_Air_Woutlet = Main_Corridor_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Air_MdotOut = Main_Corridor_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd* ((Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * Main_Corridor_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Main_Corridor_HWCoil_Air_Tinlet Main_Corridor_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_HWCoil_Water_Tinlet Main_Corridor_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Main_Corridor_HWCoil_Coil_Eff * Main_Corridor_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Main_Corridor_HWCoil_Air_Tsp Main_Corridor_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Main_Corridor_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Main_Corridor_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Main_Corridor_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Air_Toutlet =  Main_Corridor_HWCoil_Asad * temp +Main_Corridor_HWCoil_Bsad* ( Main_Corridor_HWCoil_Water_Toutlet + Main_Corridor_HWCoil_InletCoeff*Main_Corridor_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Main_Corridor_HWCoil_Water_Mdot < Main_Corridor_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Tout_internal) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot_Max*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Tout_internal) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Main_Corridor_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Main_Corridor_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2439,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Main_Corridor_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Main_Corridor_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_A = 7"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_UA = Main_Corridor_HWCoil_U*Main_Corridor_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Main_Corridor_HWCoil_UA + 8*Main_Corridor_HWCoil_Air_rho*Main_Corridor_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Main_Corridor_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Bsad =  ((Main_Corridor_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Main_Corridor_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Main_Corridor_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_Bcd = ((Main_Corridor_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Main_Corridor_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Main_Corridor_HWCoil_InletCoeff  = (8*Main_Corridor_HWCoil_Air_cp/Main_Corridor_HWCoil_UA)"
                }
            ]
        },
        "Main_Corridor_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2527,
            "lines": [
                {
                    "program_line": "Set Main_Corridor_Mixing_Flow = 0.05"
                }
            ]
        },
        "Mech_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2440,
            "lines": [
                {
                    "program_line": "Set Mech_CWCoil_Air_Mdot = 3*Mech_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Mech_CWcoil_Water_Mdot     =  CoolingCoil_mcMech"
                },
                {
                    "program_line": "Set Mech_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Mech_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2442,
            "lines": [
                {
                    "program_line": "Set Mech_CWcoil_Water_MdotRequest = Mech_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_Tout          = Mech_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_Wout          = Mech_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Mech_CWcoil_tot_cool_Power    = Mech_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Mech_CWcoil_tot_cool_Energy   = Mech_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_MdotOut       = Mech_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_CWcoil_Water_Tout        = Mech_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Mech_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2441,
            "lines": [
                {
                    "program_line": "IF Mech_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Mech_CWcoil_Air_Toutlet = Mech_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Mech_CWcoil_Water_Toutlet = Mech_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Mech_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Mech_CWcoil_Air_Toutlet = Mech_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Mech_CWcoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* ((Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * Mech_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Mech_CWcoil_Air_Tinlet Mech_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Mech_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Mech_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Mech_CWcoil_Coil_Eff * Mech_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Mech_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Mech_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Mech_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Mech_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Mech_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Mech_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Mech_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Mech_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Mech_CWCoil_Air_Toutlet =  Mech_CWCoil_Asad  * temp + Mech_CWCoil_Bsad * ( Mech_CWCoil_Water_Toutlet + Mech_CWCoil_InletCoeff*Mech_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Mech_CWCoil_Water_Mdot < Mech_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* (Mech_CWCoil_Water_Mdot*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd  * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* (Mech_CWCoil_Water_Mdot_Max*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Mech_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Mech_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Mech_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2443,
            "lines": [
                {
                    "program_line": "Set Mech_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Mech_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Mech_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Mech_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Mech_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Mech_CWCoil_A = 5.5"
                },
                {
                    "program_line": "Set Mech_CWCoil_UA = Mech_CWCoil_U*Mech_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Mech_CWCoil_UA + 3*Mech_CWCoil_Air_rho*Mech_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Mech_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Mech_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Mech_CWCoil_Bsad =  ((Mech_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Mech_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Mech_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Mech_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Mech_CWCoil_Bcd = ((Mech_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Mech_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Mech_CWCoil_InletCoeff  = (3*Mech_CWCoil_Air_cp/Mech_CWCoil_UA)"
                }
            ]
        },
        "Mech_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2444,
            "lines": [
                {
                    "program_line": "Set Mech_HWCoil_Air_Mdot = 3*Mech_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Mech_HWcoil_Water_Mdot     = HeatingCoil_mcMech"
                },
                {
                    "program_line": "Set Mech_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Mech_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2446,
            "lines": [
                {
                    "program_line": "Set Mech_HWcoil_Water_MdotRequest = Mech_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Mech_HWcoil_Air_Tout          = Mech_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Mech_HWcoil_Air_Wout          = Mech_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Mech_HWcoil_tot_cool_Power    = Mech_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Mech_HWcoil_tot_cool_Energy   = Mech_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Mech_HWcoil_Air_MdotOut       = Mech_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_HWcoil_Water_Tout        = Mech_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Mech_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2445,
            "lines": [
                {
                    "program_line": "IF Mech_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Mech_HWCoil_Air_Toutlet = Mech_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Mech_HWCoil_Air_Woutlet = Mech_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Mech_HWCoil_Air_MdotOut = Mech_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
