                    "program_line": "If Mech_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Mech_HWcoil_Air_Toutlet = Mech_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Mech_HWcoil_Air_Woutlet = Mech_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Mech_HWcoil_Air_MdotOut = Mech_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Mech_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Mech_HWcoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd* ((Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * Mech_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Mech_HWCoil_Air_Tinlet Mech_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Mech_HWCoil_Water_Tinlet Mech_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Mech_HWCoil_Coil_Eff * Mech_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Mech_HWCoil_Air_Tsp Mech_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Mech_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Mech_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Mech_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Mech_HWCoil_Air_Toutlet =  Mech_HWCoil_Asad * temp +Mech_HWCoil_Bsad* ( Mech_HWCoil_Water_Toutlet + Mech_HWCoil_InletCoeff*Mech_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Mech_HWCoil_Water_Mdot < Mech_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Tout_internal) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot_Max*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Tout_internal) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Mech_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Mech_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Mech_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2447,
            "lines": [
                {
                    "program_line": "Set Mech_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Mech_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Mech_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Mech_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Mech_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Mech_HWCoil_A = 5.5"
                },
                {
                    "program_line": "Set Mech_HWCoil_UA = Mech_HWCoil_U*Mech_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Mech_HWCoil_UA + 3*Mech_HWCoil_Air_rho*Mech_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Mech_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Mech_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Mech_HWCoil_Bsad =  ((Mech_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Mech_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Mech_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Mech_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Mech_HWCoil_Bcd = ((Mech_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Mech_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Mech_HWCoil_InletCoeff  = (3*Mech_HWCoil_Air_cp/Mech_HWCoil_UA)"
                }
            ]
        },
        "Mech_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2528,
            "lines": [
                {
                    "program_line": "Set Mech_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_1_Pod_1_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2360,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_1_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod1"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_1_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2362,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_Tout          = Multi_Class_1_Pod_1_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_Wout          = Multi_Class_1_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Water_Tout        = Multi_Class_1_Pod_1_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_1_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2361,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_1_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* ((Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * Multi_Class_1_Pod_1_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tinlet Multi_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_1_CWcoil_Coil_Eff * Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_1_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Multi_Class_1_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_CWCoil_Asad  * temp + Multi_Class_1_Pod_1_CWCoil_Bsad * ( Multi_Class_1_Pod_1_CWCoil_Water_Toutlet + Multi_Class_1_Pod_1_CWCoil_InletCoeff*Multi_Class_1_Pod_1_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_1_CWCoil_Water_Mdot < Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* (Multi_Class_1_Pod_1_CWCoil_Water_Mdot*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd  * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* (Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_1_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2363,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_UA = Multi_Class_1_Pod_1_CWCoil_U*Multi_Class_1_Pod_1_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_1_CWCoil_UA + 6*Multi_Class_1_Pod_1_CWCoil_Air_rho*Multi_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Bsad =  ((Multi_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_Bcd = ((Multi_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_1_CWCoil_Air_cp/Multi_Class_1_Pod_1_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_1_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2364,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_1_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod1"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_1_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2366,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Air_Tout          = Multi_Class_1_Pod_1_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Air_Wout          = Multi_Class_1_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Water_Tout        = Multi_Class_1_Pod_1_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_1_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2365,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_HWCoil_Air_Toutlet = Multi_Class_1_Pod_1_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_HWCoil_Air_Woutlet = Multi_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Air_MdotOut = Multi_Class_1_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_1_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_HWcoil_Air_Toutlet = Multi_Class_1_Pod_1_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_HWcoil_Air_Woutlet = Multi_Class_1_Pod_1_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut = Multi_Class_1_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd* ((Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * Multi_Class_1_Pod_1_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Air_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Water_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_1_HWCoil_Coil_Eff * Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Air_Tsp Multi_Class_1_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_1_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_HWCoil_Asad * temp +Multi_Class_1_Pod_1_HWCoil_Bsad* ( Multi_Class_1_Pod_1_HWCoil_Water_Toutlet + Multi_Class_1_Pod_1_HWCoil_InletCoeff*Multi_Class_1_Pod_1_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_1_HWCoil_Water_Mdot < Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_1_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2367,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_UA = Multi_Class_1_Pod_1_HWCoil_U*Multi_Class_1_Pod_1_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_1_HWCoil_UA + 6*Multi_Class_1_Pod_1_HWCoil_Air_rho*Multi_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Bsad =  ((Multi_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_Bcd = ((Multi_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_1_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_1_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_1_HWCoil_Air_cp/Multi_Class_1_Pod_1_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_1_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2518,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_1_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_1_Pod_2_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2376,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_2_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod2"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_2_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2378,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_Tout          = Multi_Class_1_Pod_2_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_Wout          = Multi_Class_1_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Water_Tout        = Multi_Class_1_Pod_2_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_2_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2377,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_2_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* ((Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * Multi_Class_1_Pod_2_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tinlet Multi_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_2_CWcoil_Coil_Eff * Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_1_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Multi_Class_1_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_CWCoil_Asad  * temp + Multi_Class_1_Pod_2_CWCoil_Bsad * ( Multi_Class_1_Pod_2_CWCoil_Water_Toutlet + Multi_Class_1_Pod_2_CWCoil_InletCoeff*Multi_Class_1_Pod_2_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_2_CWCoil_Water_Mdot < Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* (Multi_Class_1_Pod_2_CWCoil_Water_Mdot*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd  * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* (Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_2_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2379,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_UA = Multi_Class_1_Pod_2_CWCoil_U*Multi_Class_1_Pod_2_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_2_CWCoil_UA + 6*Multi_Class_1_Pod_2_CWCoil_Air_rho*Multi_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Bsad =  ((Multi_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_Bcd = ((Multi_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_2_CWCoil_Air_cp/Multi_Class_1_Pod_2_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_2_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2380,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_2_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod3"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_2_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2382,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Air_Tout          = Multi_Class_1_Pod_2_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Air_Wout          = Multi_Class_1_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Water_Tout        = Multi_Class_1_Pod_2_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_2_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2381,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_HWCoil_Air_Toutlet = Multi_Class_1_Pod_2_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_HWCoil_Air_Woutlet = Multi_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Air_MdotOut = Multi_Class_1_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_2_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_HWcoil_Air_Toutlet = Multi_Class_1_Pod_2_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_HWcoil_Air_Woutlet = Multi_Class_1_Pod_2_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut = Multi_Class_1_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd* ((Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * Multi_Class_1_Pod_2_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Air_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Water_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_2_HWCoil_Coil_Eff * Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Air_Tsp Multi_Class_1_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_2_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_HWCoil_Asad * temp +Multi_Class_1_Pod_2_HWCoil_Bsad* ( Multi_Class_1_Pod_2_HWCoil_Water_Toutlet + Multi_Class_1_Pod_2_HWCoil_InletCoeff*Multi_Class_1_Pod_2_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_2_HWCoil_Water_Mdot < Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_2_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2383,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_UA = Multi_Class_1_Pod_2_HWCoil_U*Multi_Class_1_Pod_2_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_2_HWCoil_UA + 6*Multi_Class_1_Pod_2_HWCoil_Air_rho*Multi_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Bsad =  ((Multi_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_Bcd = ((Multi_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_2_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_2_HWCoil_Air_cp/Multi_Class_1_Pod_2_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_2_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2520,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_2_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_1_Pod_3_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2392,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_3_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod3"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_3_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2394,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_Tout          = Multi_Class_1_Pod_3_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_Wout          = Multi_Class_1_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Water_Tout        = Multi_Class_1_Pod_3_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_3_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2393,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_3_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* ((Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * Multi_Class_1_Pod_3_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tinlet Multi_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_3_CWcoil_Coil_Eff * Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_1_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Multi_Class_1_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_CWCoil_Asad  * temp + Multi_Class_1_Pod_3_CWCoil_Bsad * ( Multi_Class_1_Pod_3_CWCoil_Water_Toutlet + Multi_Class_1_Pod_3_CWCoil_InletCoeff*Multi_Class_1_Pod_3_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_3_CWCoil_Water_Mdot < Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* (Multi_Class_1_Pod_3_CWCoil_Water_Mdot*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd  * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* (Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_3_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2395,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_UA = Multi_Class_1_Pod_3_CWCoil_U*Multi_Class_1_Pod_3_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_3_CWCoil_UA + 6*Multi_Class_1_Pod_3_CWCoil_Air_rho*Multi_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Bsad =  ((Multi_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_Bcd = ((Multi_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_3_CWCoil_Air_cp/Multi_Class_1_Pod_3_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_3_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2396,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_3_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod3"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_1_Pod_3_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2398,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Air_Tout          = Multi_Class_1_Pod_3_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Air_Wout          = Multi_Class_1_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Water_Tout        = Multi_Class_1_Pod_3_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_1_Pod_3_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2397,
            "lines": [
                {
                    "program_line": "IF Multi_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_HWCoil_Air_Toutlet = Multi_Class_1_Pod_3_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_HWCoil_Air_Woutlet = Multi_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Air_MdotOut = Multi_Class_1_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_1_Pod_3_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_HWcoil_Air_Toutlet = Multi_Class_1_Pod_3_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_HWcoil_Air_Woutlet = Multi_Class_1_Pod_3_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut = Multi_Class_1_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd* ((Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * Multi_Class_1_Pod_3_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Air_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Water_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_1_Pod_3_HWCoil_Coil_Eff * Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Air_Tsp Multi_Class_1_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_3_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_1_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_HWCoil_Asad * temp +Multi_Class_1_Pod_3_HWCoil_Bsad* ( Multi_Class_1_Pod_3_HWCoil_Water_Toutlet + Multi_Class_1_Pod_3_HWCoil_InletCoeff*Multi_Class_1_Pod_3_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_1_Pod_3_HWCoil_Water_Mdot < Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_1_Pod_3_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2399,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_UA = Multi_Class_1_Pod_3_HWCoil_U*Multi_Class_1_Pod_3_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_1_Pod_3_HWCoil_UA + 6*Multi_Class_1_Pod_3_HWCoil_Air_rho*Multi_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Bsad =  ((Multi_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_Bcd = ((Multi_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_1_Pod_3_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_3_HWCoil_Air_cp/Multi_Class_1_Pod_3_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_1_Pod_3_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2522,
            "lines": [
                {
                    "program_line": "Set Multi_Class_1_Pod_3_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_2_Pod_1_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2368,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_1_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod1"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_1_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2370,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_Tout          = Multi_Class_2_Pod_1_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_Wout          = Multi_Class_2_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Water_Tout        = Multi_Class_2_Pod_1_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_1_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2369,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_1_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* ((Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * Multi_Class_2_Pod_1_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tinlet Multi_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_1_CWcoil_Coil_Eff * Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_2_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Multi_Class_2_Pod_1_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_1_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_1_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_CWCoil_Asad  * temp + Multi_Class_2_Pod_1_CWCoil_Bsad * ( Multi_Class_2_Pod_1_CWCoil_Water_Toutlet + Multi_Class_2_Pod_1_CWCoil_InletCoeff*Multi_Class_2_Pod_1_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_1_CWCoil_Water_Mdot < Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* (Multi_Class_2_Pod_1_CWCoil_Water_Mdot*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd  * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* (Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_1_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2371,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_UA = Multi_Class_2_Pod_1_CWCoil_U*Multi_Class_2_Pod_1_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_1_CWCoil_UA + 6*Multi_Class_2_Pod_1_CWCoil_Air_rho*Multi_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Bsad =  ((Multi_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_Bcd = ((Multi_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_1_CWCoil_Air_cp/Multi_Class_2_Pod_1_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_1_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2372,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_1_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod1"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_1_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2374,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Air_Tout          = Multi_Class_2_Pod_1_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Air_Wout          = Multi_Class_2_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Water_Tout        = Multi_Class_2_Pod_1_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_1_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2373,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_HWCoil_Air_Toutlet = Multi_Class_2_Pod_1_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_HWCoil_Air_Woutlet = Multi_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Air_MdotOut = Multi_Class_2_Pod_1_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_1_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_HWcoil_Air_Toutlet = Multi_Class_2_Pod_1_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_HWcoil_Air_Woutlet = Multi_Class_2_Pod_1_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut = Multi_Class_2_Pod_1_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd* ((Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * Multi_Class_2_Pod_1_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Air_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Water_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_1_HWCoil_Coil_Eff * Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Air_Tsp Multi_Class_2_Pod_1_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_1_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_1_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_HWCoil_Asad * temp +Multi_Class_2_Pod_1_HWCoil_Bsad* ( Multi_Class_2_Pod_1_HWCoil_Water_Toutlet + Multi_Class_2_Pod_1_HWCoil_InletCoeff*Multi_Class_2_Pod_1_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_1_HWCoil_Water_Mdot < Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_1_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2375,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_UA = Multi_Class_2_Pod_1_HWCoil_U*Multi_Class_2_Pod_1_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_1_HWCoil_UA + 6*Multi_Class_2_Pod_1_HWCoil_Air_rho*Multi_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Bsad =  ((Multi_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_Bcd = ((Multi_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_1_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_1_HWCoil_Air_cp/Multi_Class_2_Pod_1_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_1_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2519,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_1_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_2_Pod_2_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2384,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_2_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod2"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_2_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2386,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_Tout          = Multi_Class_2_Pod_2_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_Wout          = Multi_Class_2_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Water_Tout        = Multi_Class_2_Pod_2_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_2_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2385,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_2_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* ((Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * Multi_Class_2_Pod_2_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tinlet Multi_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_2_CWcoil_Coil_Eff * Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_2_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Multi_Class_2_Pod_2_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_2_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_2_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_CWCoil_Asad  * temp + Multi_Class_2_Pod_2_CWCoil_Bsad * ( Multi_Class_2_Pod_2_CWCoil_Water_Toutlet + Multi_Class_2_Pod_2_CWCoil_InletCoeff*Multi_Class_2_Pod_2_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_2_CWCoil_Water_Mdot < Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* (Multi_Class_2_Pod_2_CWCoil_Water_Mdot*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd  * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* (Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_2_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2387,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_UA = Multi_Class_2_Pod_2_CWCoil_U*Multi_Class_2_Pod_2_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_2_CWCoil_UA + 6*Multi_Class_2_Pod_2_CWCoil_Air_rho*Multi_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Bsad =  ((Multi_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_Bcd = ((Multi_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_2_CWCoil_Air_cp/Multi_Class_2_Pod_2_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_2_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2388,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_2_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod2"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_2_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2390,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Air_Tout          = Multi_Class_2_Pod_2_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Air_Wout          = Multi_Class_2_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Water_Tout        = Multi_Class_2_Pod_2_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_2_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2389,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_HWCoil_Air_Toutlet = Multi_Class_2_Pod_2_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_HWCoil_Air_Woutlet = Multi_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Air_MdotOut = Multi_Class_2_Pod_2_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_2_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_HWcoil_Air_Toutlet = Multi_Class_2_Pod_2_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_HWcoil_Air_Woutlet = Multi_Class_2_Pod_2_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut = Multi_Class_2_Pod_2_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd* ((Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * Multi_Class_2_Pod_2_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Air_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Water_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_2_HWCoil_Coil_Eff * Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Air_Tsp Multi_Class_2_Pod_2_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_2_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_2_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_HWCoil_Asad * temp +Multi_Class_2_Pod_2_HWCoil_Bsad* ( Multi_Class_2_Pod_2_HWCoil_Water_Toutlet + Multi_Class_2_Pod_2_HWCoil_InletCoeff*Multi_Class_2_Pod_2_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_2_HWCoil_Water_Mdot < Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_2_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2391,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_UA = Multi_Class_2_Pod_2_HWCoil_U*Multi_Class_2_Pod_2_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_2_HWCoil_UA + 6*Multi_Class_2_Pod_2_HWCoil_Air_rho*Multi_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Bsad =  ((Multi_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_Bcd = ((Multi_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_2_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_2_HWCoil_Air_cp/Multi_Class_2_Pod_2_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_2_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2521,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_2_Mixing_Flow = 0.05"
                }
            ]
        },
        "Multi_Class_2_Pod_3_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2400,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_3_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod3"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_3_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2402,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_Tout          = Multi_Class_2_Pod_3_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_Wout          = Multi_Class_2_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Water_Tout        = Multi_Class_2_Pod_3_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_3_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2401,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_3_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* ((Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * Multi_Class_2_Pod_3_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tinlet Multi_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_3_CWcoil_Coil_Eff * Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Multi_Class_2_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Multi_Class_2_Pod_3_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_3_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_3_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_CWCoil_Asad  * temp + Multi_Class_2_Pod_3_CWCoil_Bsad * ( Multi_Class_2_Pod_3_CWCoil_Water_Toutlet + Multi_Class_2_Pod_3_CWCoil_InletCoeff*Multi_Class_2_Pod_3_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_3_CWCoil_Water_Mdot < Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* (Multi_Class_2_Pod_3_CWCoil_Water_Mdot*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd  * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* (Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_3_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2403,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_UA = Multi_Class_2_Pod_3_CWCoil_U*Multi_Class_2_Pod_3_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_3_CWCoil_UA + 6*Multi_Class_2_Pod_3_CWCoil_Air_rho*Multi_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Bsad =  ((Multi_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_Bcd = ((Multi_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_3_CWCoil_Air_cp/Multi_Class_2_Pod_3_CWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_3_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2404,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_3_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod3"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Multi_Class_2_Pod_3_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2406,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Air_Tout          = Multi_Class_2_Pod_3_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Air_Wout          = Multi_Class_2_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Water_Tout        = Multi_Class_2_Pod_3_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Multi_Class_2_Pod_3_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2405,
            "lines": [
                {
                    "program_line": "IF Multi_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_HWCoil_Air_Toutlet = Multi_Class_2_Pod_3_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_HWCoil_Air_Woutlet = Multi_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Air_MdotOut = Multi_Class_2_Pod_3_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Multi_Class_2_Pod_3_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_HWcoil_Air_Toutlet = Multi_Class_2_Pod_3_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_HWcoil_Air_Woutlet = Multi_Class_2_Pod_3_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut = Multi_Class_2_Pod_3_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd* ((Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * Multi_Class_2_Pod_3_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Air_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Water_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Multi_Class_2_Pod_3_HWCoil_Coil_Eff * Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Air_Tsp Multi_Class_2_Pod_3_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_3_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Multi_Class_2_Pod_3_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_HWCoil_Asad * temp +Multi_Class_2_Pod_3_HWCoil_Bsad* ( Multi_Class_2_Pod_3_HWCoil_Water_Toutlet + Multi_Class_2_Pod_3_HWCoil_InletCoeff*Multi_Class_2_Pod_3_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Multi_Class_2_Pod_3_HWCoil_Water_Mdot < Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Multi_Class_2_Pod_3_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2407,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_A = 8"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_UA = Multi_Class_2_Pod_3_HWCoil_U*Multi_Class_2_Pod_3_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Multi_Class_2_Pod_3_HWCoil_UA + 6*Multi_Class_2_Pod_3_HWCoil_Air_rho*Multi_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Bsad =  ((Multi_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Multi_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_Bcd = ((Multi_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Multi_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Multi_Class_2_Pod_3_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_3_HWCoil_Air_cp/Multi_Class_2_Pod_3_HWCoil_UA)"
                }
            ]
        },
        "Multi_Class_2_Pod_3_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2523,
            "lines": [
                {
                    "program_line": "Set Multi_Class_2_Pod_3_Mixing_Flow = 0.05"
                }
            ]
        },
        "Offices_CWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2464,
            "lines": [
                {
                    "program_line": "Set Offices_CWCoil_Air_Mdot = 10*Offices_CWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Offices_CWcoil_Water_Mdot     =  CoolingCoil_mcOffices"
                },
                {
                    "program_line": "Set Offices_CWcoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Offices_CWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2466,
            "lines": [
                {
                    "program_line": "Set Offices_CWcoil_Water_MdotRequest = Offices_CWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_Tout          = Offices_CWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_Wout          = Offices_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Offices_CWcoil_tot_cool_Power    = Offices_CWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Offices_CWcoil_tot_cool_Energy   = Offices_CWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_MdotOut       = Offices_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_CWcoil_Water_Tout        = Offices_CWcoil_Water_Toutlet"
                }
            ]
        },
        "Offices_CW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 52,
            "idf_max_fields": 53,
            "idf_order": 2465,
            "lines": [
                {
                    "program_line": "IF Offices_CWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Offices_CWcoil_Air_Toutlet = Offices_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Offices_CWcoil_Water_Toutlet = Offices_CWcoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Offices_CWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Offices_CWcoil_Air_Toutlet = Offices_CWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_CWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Offices_CWcoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* ((Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * Offices_CWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Offices_CWcoil_Air_Tinlet Offices_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_Wout_Limit = @WFnTdbRhPb Offices_CWcoil_Water_Tinlet 1 OA_Press"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Offices_CWcoil_Water_Tinlet Air_Wout_Limit"
                },
                {
                    "program_line": "Set MaxQdot      = Offices_CWcoil_Coil_Eff * Offices_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit)"
                },
                {
                    "program_line": "Set AirIn_dewpoint = @TdpFnWpb Offices_CWcoil_Air_Winlet OA_Press"
                },
                {
                    "program_line": "IF  AirIn_dewpoint < Offices_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Offices_CWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWcoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSEIF AirIn_dewpoint > Offices_CWcoil_Air_Tsp"
                },
                {
                    "program_line": "Set Air_WoutSP = @WFnTdbRhPb Offices_CWcoil_Air_Tsp 1 OA_Press"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Air_WoutSP"
                },
                {
                    "program_line": "Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP)"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWCoil_Air_Mdot)"
                },
                {
                    "program_line": "set Air_Tsat = @TsatFnHPb Air_Hout OA_Press"
                },
                {
                    "program_line": "SEt Offices_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "SEt Offices_CWcoil_Air_Woutlet = Air_WoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set temp = Offices_CWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Offices_CWCoil_Air_Toutlet =  Offices_CWCoil_Asad  * temp + Offices_CWCoil_Bsad * ( Offices_CWCoil_Water_Toutlet + Offices_CWCoil_InletCoeff*Offices_CWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Offices_CWCoil_Water_Mdot < Offices_CWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* (Offices_CWCoil_Water_Mdot*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd  * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* (Offices_CWCoil_Water_Mdot_Max*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Offices_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Offices_CWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Offices_C_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2467,
            "lines": [
                {
                    "program_line": "Set Offices_CWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Offices_CWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Offices_CWCoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Offices_CWCoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Offices_CWCoil_U = 500"
                },
                {
                    "program_line": "Set Offices_CWCoil_A = 6"
                },
                {
                    "program_line": "Set Offices_CWCoil_UA = Offices_CWCoil_U*Offices_CWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Offices_CWCoil_UA + 10*Offices_CWCoil_Air_rho*Offices_CWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Offices_CWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Offices_CWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Offices_CWCoil_Bsad =  ((Offices_CWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Offices_CWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Offices_CWCoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Offices_CWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Offices_CWCoil_Bcd = ((Offices_CWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Offices_CWCoil_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Offices_CWCoil_InletCoeff  = (10*Offices_CWCoil_Air_cp/Offices_CWCoil_UA)"
                }
            ]
        },
        "Offices_HWCoil_ModelInput": {
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 4,
            "idf_order": 2468,
            "lines": [
                {
                    "program_line": "Set Offices_HWCoil_Air_Mdot = 10*Offices_HWCoil_Air_rho*On_Off"
                },
                {
                    "program_line": "Set Offices_HWcoil_Water_Mdot     = HeatingCoil_mcOffices"
                },
                {
                    "program_line": "Set Offices_HWCoil_Coil_Eff       = 0.7"
                }
            ]
        },
        "Offices_HWCoil_ModelOuput": {
            "idf_max_extensible_fields": 7,
            "idf_max_fields": 8,
            "idf_order": 2470,
            "lines": [
                {
                    "program_line": "Set Offices_HWcoil_Water_MdotRequest = Offices_HWcoil_Water_Mdot"
                },
                {
                    "program_line": "Set Offices_HWcoil_Air_Tout          = Offices_HWcoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Offices_HWcoil_Air_Wout          = Offices_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Offices_HWcoil_tot_cool_Power    = Offices_HWcoil_Tot_Cool_Power"
                },
                {
                    "program_line": "Set Offices_HWcoil_tot_cool_Energy   = Offices_HWcoil_Tot_Cool_Power * SystemTimestep * 3600"
                },
                {
                    "program_line": "Set Offices_HWcoil_Air_MdotOut       = Offices_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_HWcoil_Water_Tout        = Offices_HWcoil_Water_Toutlet"
                }
            ]
        },
        "Offices_HW_Coil_Sim_Model": {
            "idf_max_extensible_fields": 36,
            "idf_max_fields": 37,
            "idf_order": 2469,
            "lines": [
                {
                    "program_line": "IF Offices_HWCoil_Air_Mdot == 0.0"
                },
                {
                    "program_line": "SET Offices_HWCoil_Air_Toutlet = Offices_HWCoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Offices_HWCoil_Air_Woutlet = Offices_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set Offices_HWCoil_Air_MdotOut = Offices_HWCoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_HWCoil_tot_heat_Power = 0.0"
                },
                {
                    "program_line": "Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Water_Tinlet"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "If Offices_HWcoil_Water_Mdot <= 0.0"
                },
                {
                    "program_line": "SET Offices_HWcoil_Air_Toutlet = Offices_HWcoil_Air_Tinlet"
                },
                {
                    "program_line": "SET Offices_HWcoil_Air_Woutlet = Offices_HWcoil_Air_Winlet"
                },
                {
                    "program_line": "Set Offices_HWcoil_Air_MdotOut = Offices_HWcoil_Air_Mdot"
                },
                {
                    "program_line": "Set Offices_HWcoil_tot_cool_Power = 0.0"
                },
                {
                    "program_line": "Set Offices_HWcoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd* ((Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * Offices_HWCoil_Air_Toutlet)"
                },
                {
                    "program_line": "RETURN"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set AirIn_Enth     = @HFnTdbW Offices_HWCoil_Air_Tinlet Offices_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set AirOut_Enth_Limit = @HFnTdbW Offices_HWCoil_Water_Tinlet Offices_HWCoil_Air_Winlet"
                },
                {
                    "program_line": "Set MaxQdot      = Offices_HWCoil_Coil_Eff * Offices_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth )"
                },
                {
                    "program_line": "Set Air_HoutSP = @HFnTdbW Offices_HWCoil_Air_Tsp Offices_HWcoil_Air_Woutlet"
                },
                {
                    "program_line": "Set Qdot_SP    = Offices_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth )"
                },
                {
                    "program_line": "IF Qdot_SP > MaxQdot"
                },
                {
                    "program_line": "Set Air_Hout = AirIn_Enth + (MaxQdot/Offices_HWCoil_Air_Mdot)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Air_Hout = Air_HoutSP"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set Real_Air_Hout = 1*Air_Hout"
                },
                {
                    "program_line": "Set temp = Offices_HWCoil_Air_Toutlet"
                },
                {
                    "program_line": "Set Offices_HWCoil_Air_Toutlet =  Offices_HWCoil_Asad * temp +Offices_HWCoil_Bsad* ( Offices_HWCoil_Water_Toutlet + Offices_HWCoil_InletCoeff*Offices_HWCoil_Air_Tinlet)"
                },
                {
                    "program_line": "IF  (Offices_HWCoil_Water_Mdot < Offices_HWCoil_Water_Mdot_Max)"
                },
                {
                    "program_line": "Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Tout_internal) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot_Max*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Tout_internal) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp )"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "Set ActualQdot  = Offices_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout)"
                },
                {
                    "program_line": "Set Offices_HWCoil_tot_heat_Power = ActualQdot"
                }
            ]
        },
        "Offices_H_InitSimpleCoilModel": {
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 21,
            "idf_order": 2471,
            "lines": [
                {
                    "program_line": "Set Offices_HWLoopExitTemp = 7.0"
                },
                {
                    "program_line": "Set Offices_HWLoopDeltaTemp = 4.0"
                },
                {
                    "program_line": "Set Offices_HWcoil_WATER_Mdot_Min = 0.0"
                },
                {
                    "program_line": "Set Offices_HWcoil_WATER_Mdot_Max = 2"
                },
                {
                    "program_line": "Set Ts = 60"
                },
                {
                    "program_line": "Set Offices_HWCoil_U = 500"
                },
                {
                    "program_line": "Set Offices_HWCoil_A = 6"
                },
                {
                    "program_line": "Set Offices_HWCoil_UA = Offices_HWCoil_U*Offices_HWCoil_A"
                },
                {
                    "program_line": "Set C_coil_air = 20000"
                },
                {
                    "program_line": "Set C_coil_water = 400000"
                },
                {
                    "program_line": "Set Asa = -1*(Offices_HWCoil_UA + 10*Offices_HWCoil_Air_rho*Offices_HWCoil_Air_cp)/(C_coil_air)"
                },
                {
                    "program_line": "Set Bsa = (Offices_HWCoil_UA)/(C_coil_air)"
                },
                {
                    "program_line": "Set Offices_HWCoil_Asad = @Exp (Asa * Ts )"
                },
                {
                    "program_line": "Set Offices_HWCoil_Bsad =  ((Offices_HWCoil_Asad -1) * Bsa)/Asa"
                },
                {
                    "program_line": "Set Ac = -1*(Offices_HWCoil_UA)/(C_coil_water)"
                },
                {
                    "program_line": "Set Bc = (Offices_HWcoil_Water_cp)/(C_coil_water)"
                },
                {
                    "program_line": "Set Offices_HWCoil_Acd = @Exp (Ac * Ts )"
                },
                {
                    "program_line": "Set Offices_HWCoil_Bcd = ((Offices_HWCoil_Acd -1) * Bc)/Ac"
                },
                {
                    "program_line": "SET Offices_HWCOIL_TOT_COOL_POWER    = 0"
                },
                {
                    "program_line": "Set Offices_HWCoil_InletCoeff  = (10*Offices_HWCoil_Air_cp/Offices_HWCoil_UA)"
                }
            ]
        },
        "Offices_MixingProgram": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 2531,
            "lines": [
                {
                    "program_line": "Set Offices_Mixing_Flow = 0.05"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "Bath Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2308,
            "programs": [
                {
                    "program_name": "Bath_C_InitSimpleCoilModel"
                }
            ]
        },
        "Bath Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2307,
            "programs": [
                {
                    "program_name": "Bath_CWCoil_ModelInput"
                },
                {
                    "program_name": "Bath_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Bath_CWCoil_ModelOuput"
                }
            ]
        },
        "Bath Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2310,
            "programs": [
                {
                    "program_name": "Bath_H_InitSimpleCoilModel"
                }
            ]
        },
        "Bath Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2309,
            "programs": [
                {
                    "program_name": "Bath_HWCoil_ModelInput"
                },
                {
                    "program_name": "Bath_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Bath_HWCoil_ModelOuput"
                }
            ]
        },
        "Bath Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2311,
            "programs": [
                {
                    "program_name": "Bath_MixingProgram"
                }
            ]
        },
        "Cafeteria Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2293,
            "programs": [
                {
                    "program_name": "Cafeteria_C_InitSimpleCoilModel"
                }
            ]
        },
        "Cafeteria Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2292,
            "programs": [
                {
                    "program_name": "Cafeteria_CWCoil_ModelInput"
                },
                {
                    "program_name": "Cafeteria_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Cafeteria_CWCoil_ModelOuput"
                }
            ]
        },
        "Cafeteria Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2295,
            "programs": [
                {
                    "program_name": "Cafeteria_H_InitSimpleCoilModel"
                }
            ]
        },
        "Cafeteria Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2294,
            "programs": [
                {
                    "program_name": "Cafeteria_HWCoil_ModelInput"
                },
                {
                    "program_name": "Cafeteria_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Cafeteria_HWCoil_ModelOuput"
                }
            ]
        },
        "Cafeteria Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2296,
            "programs": [
                {
                    "program_name": "Cafeteria_MixingProgram"
                }
            ]
        },
        "Computer_Class Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2273,
            "programs": [
                {
                    "program_name": "Computer_Class_C_InitSimpleCoilModel"
                }
            ]
        },
        "Computer_Class Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2272,
            "programs": [
                {
                    "program_name": "Computer_Class_CWCoil_ModelInput"
                },
                {
                    "program_name": "Computer_Class_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Computer_Class_CWCoil_ModelOuput"
                }
            ]
        },
        "Computer_Class Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2275,
            "programs": [
                {
                    "program_name": "Computer_Class_H_InitSimpleCoilModel"
                }
            ]
        },
        "Computer_Class Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2274,
            "programs": [
                {
                    "program_name": "Computer_Class_HWCoil_ModelInput"
                },
                {
                    "program_name": "Computer_Class_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Computer_Class_HWCoil_ModelOuput"
                }
            ]
        },
        "Computer_Class Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2276,
            "programs": [
                {
                    "program_name": "Computer_Class_MixingProgram"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2188,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_1_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "BeginZoneTimestepAfterInitHeatBalance",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2187,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_1_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_1_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_1_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2190,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_1_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2189,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_1_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_1_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_1_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2191,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_1_MixingProgram"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2198,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_2_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2197,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_2_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_2_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_2_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2200,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_2_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2199,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_2_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_2_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_2_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2201,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_2_MixingProgram"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2208,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_3_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2207,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_3_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_3_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_3_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2210,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_3_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2209,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_3_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_1_Pod_3_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_1_Pod_3_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2211,
            "programs": [
                {
                    "program_name": "Corner_Class_1_Pod_3_MixingProgram"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2193,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_1_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2192,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_1_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_1_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_1_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2195,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_1_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2194,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_1_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_1_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_1_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2196,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_1_MixingProgram"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2203,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_2_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2202,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_2_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_2_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_2_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2205,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_2_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2204,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_2_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_2_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_2_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2206,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_2_MixingProgram"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2213,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_3_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2212,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_3_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_3_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_3_CWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2215,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_3_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2214,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_3_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corner_Class_2_Pod_3_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corner_Class_2_Pod_3_HWCoil_ModelOuput"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2216,
            "programs": [
                {
                    "program_name": "Corner_Class_2_Pod_3_MixingProgram"
                }
            ]
        },
        "Corridor_Pod_1 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2248,
            "programs": [
                {
                    "program_name": "Corridor_Pod_1_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_1 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2247,
            "programs": [
                {
                    "program_name": "Corridor_Pod_1_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_1_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_1_CWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_1 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2250,
            "programs": [
                {
                    "program_name": "Corridor_Pod_1_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_1 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2249,
            "programs": [
                {
                    "program_name": "Corridor_Pod_1_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_1_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_1_HWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_1 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2251,
            "programs": [
                {
                    "program_name": "Corridor_Pod_1_MixingProgram"
                }
            ]
        },
        "Corridor_Pod_2 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2253,
            "programs": [
                {
                    "program_name": "Corridor_Pod_2_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_2 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2252,
            "programs": [
                {
                    "program_name": "Corridor_Pod_2_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_2_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_2_CWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_2 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2255,
            "programs": [
                {
                    "program_name": "Corridor_Pod_2_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_2 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2254,
            "programs": [
                {
                    "program_name": "Corridor_Pod_2_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_2_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_2_HWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_2 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2256,
            "programs": [
                {
                    "program_name": "Corridor_Pod_2_MixingProgram"
                }
            ]
        },
        "Corridor_Pod_3 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2258,
            "programs": [
                {
                    "program_name": "Corridor_Pod_3_C_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_3 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2257,
            "programs": [
                {
                    "program_name": "Corridor_Pod_3_CWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_3_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_3_CWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_3 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2260,
            "programs": [
                {
                    "program_name": "Corridor_Pod_3_H_InitSimpleCoilModel"
                }
            ]
        },
        "Corridor_Pod_3 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2259,
            "programs": [
                {
                    "program_name": "Corridor_Pod_3_HWCoil_ModelInput"
                },
                {
                    "program_name": "Corridor_Pod_3_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Corridor_Pod_3_HWCoil_ModelOuput"
                }
            ]
        },
        "Corridor_Pod_3 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2261,
            "programs": [
                {
                    "program_name": "Corridor_Pod_3_MixingProgram"
                }
            ]
        },
        "Gym Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2303,
            "programs": [
                {
                    "program_name": "Gym_C_InitSimpleCoilModel"
                }
            ]
        },
        "Gym Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2302,
            "programs": [
                {
                    "program_name": "Gym_CWCoil_ModelInput"
                },
                {
                    "program_name": "Gym_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Gym_CWCoil_ModelOuput"
                }
            ]
        },
        "Gym Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2305,
            "programs": [
                {
                    "program_name": "Gym_H_InitSimpleCoilModel"
                }
            ]
        },
        "Gym Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2304,
            "programs": [
                {
                    "program_name": "Gym_HWCoil_ModelInput"
                },
                {
                    "program_name": "Gym_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Gym_HWCoil_ModelOuput"
                }
            ]
        },
        "Gym Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2306,
            "programs": [
                {
                    "program_name": "Gym_MixingProgram"
                }
            ]
        },
        "Kitchen Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2298,
            "programs": [
                {
                    "program_name": "Kitchen_C_InitSimpleCoilModel"
                }
            ]
        },
        "Kitchen Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2297,
            "programs": [
                {
                    "program_name": "Kitchen_CWCoil_ModelInput"
                },
                {
                    "program_name": "Kitchen_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Kitchen_CWCoil_ModelOuput"
                }
            ]
        },
        "Kitchen Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2300,
            "programs": [
                {
                    "program_name": "Kitchen_H_InitSimpleCoilModel"
                }
            ]
        },
        "Kitchen Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2299,
            "programs": [
                {
                    "program_name": "Kitchen_HWCoil_ModelInput"
                },
                {
                    "program_name": "Kitchen_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Kitchen_HWCoil_ModelOuput"
                }
            ]
        },
        "Kitchen Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2301,
            "programs": [
                {
                    "program_name": "Kitchen_MixingProgram"
                }
            ]
        },
        "Library_Media_Center Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2278,
            "programs": [
                {
                    "program_name": "Library_Media_Center_C_InitSimpleCoilModel"
                }
            ]
        },
        "Library_Media_Center Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2277,
            "programs": [
                {
                    "program_name": "Library_Media_Center_CWCoil_ModelInput"
                },
                {
                    "program_name": "Library_Media_Center_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Library_Media_Center_CWCoil_ModelOuput"
                }
            ]
        },
        "Library_Media_Center Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2280,
            "programs": [
                {
                    "program_name": "Library_Media_Center_H_InitSimpleCoilModel"
                }
            ]
        },
        "Library_Media_Center Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2279,
            "programs": [
                {
                    "program_name": "Library_Media_Center_HWCoil_ModelInput"
                },
                {
                    "program_name": "Library_Media_Center_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Library_Media_Center_HWCoil_ModelOuput"
                }
            ]
        },
        "Library_Media_Center Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2281,
            "programs": [
                {
                    "program_name": "Library_Media_Center_MixingProgram"
                }
            ]
        },
        "Lobby Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2288,
            "programs": [
                {
                    "program_name": "Lobby_C_InitSimpleCoilModel"
                }
            ]
        },
        "Lobby Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2287,
            "programs": [
                {
                    "program_name": "Lobby_CWCoil_ModelInput"
                },
                {
                    "program_name": "Lobby_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Lobby_CWCoil_ModelOuput"
                }
            ]
        },
        "Lobby Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2290,
            "programs": [
                {
                    "program_name": "Lobby_H_InitSimpleCoilModel"
                }
            ]
        },
        "Lobby Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2289,
            "programs": [
                {
                    "program_name": "Lobby_HWCoil_ModelInput"
                },
                {
                    "program_name": "Lobby_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Lobby_HWCoil_ModelOuput"
                }
            ]
        },
        "Lobby Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2291,
            "programs": [
                {
                    "program_name": "Lobby_MixingProgram"
                }
            ]
        },
        "Main_Corridor Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2263,
            "programs": [
                {
                    "program_name": "Main_Corridor_C_InitSimpleCoilModel"
                }
            ]
        },
        "Main_Corridor Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2262,
            "programs": [
                {
                    "program_name": "Main_Corridor_CWCoil_ModelInput"
                },
                {
                    "program_name": "Main_Corridor_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Main_Corridor_CWCoil_ModelOuput"
                }
            ]
        },
        "Main_Corridor Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2265,
            "programs": [
                {
                    "program_name": "Main_Corridor_H_InitSimpleCoilModel"
                }
            ]
        },
        "Main_Corridor Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2264,
            "programs": [
                {
                    "program_name": "Main_Corridor_HWCoil_ModelInput"
                },
                {
                    "program_name": "Main_Corridor_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Main_Corridor_HWCoil_ModelOuput"
                }
            ]
        },
        "Main_Corridor Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2266,
            "programs": [
                {
                    "program_name": "Main_Corridor_MixingProgram"
                }
            ]
        },
        "Mech Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2268,
            "programs": [
                {
                    "program_name": "Mech_C_InitSimpleCoilModel"
                }
            ]
        },
        "Mech Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2267,
            "programs": [
                {
                    "program_name": "Mech_CWCoil_ModelInput"
                },
                {
                    "program_name": "Mech_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Mech_CWCoil_ModelOuput"
                }
            ]
        },
        "Mech Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2270,
            "programs": [
                {
                    "program_name": "Mech_H_InitSimpleCoilModel"
                }
            ]
        },
        "Mech Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2269,
            "programs": [
                {
                    "program_name": "Mech_HWCoil_ModelInput"
                },
                {
                    "program_name": "Mech_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Mech_HWCoil_ModelOuput"
                }
            ]
        },
        "Mech Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2271,
            "programs": [
                {
                    "program_name": "Mech_MixingProgram"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2218,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_1_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2217,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_1_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_1_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_1_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2220,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_1_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2219,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_1_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_1_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_1_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2221,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_1_MixingProgram"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2228,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_2_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2227,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_2_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_2_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_2_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2230,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_2_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2229,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_2_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_2_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_2_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2231,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_2_MixingProgram"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2238,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_3_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2237,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_3_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_3_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_3_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2240,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_3_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2239,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_3_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_1_Pod_3_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_1_Pod_3_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2241,
            "programs": [
                {
                    "program_name": "Multi_Class_1_Pod_3_MixingProgram"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2223,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_1_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2222,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_1_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_1_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_1_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2225,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_1_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2224,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_1_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_1_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_1_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2226,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_1_MixingProgram"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2233,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_2_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2232,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_2_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_2_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_2_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2235,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_2_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2234,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_2_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_2_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_2_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2236,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_2_MixingProgram"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2243,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_3_C_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2242,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_3_CWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_3_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_3_CWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2245,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_3_H_InitSimpleCoilModel"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2244,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_3_HWCoil_ModelInput"
                },
                {
                    "program_name": "Multi_Class_2_Pod_3_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Multi_Class_2_Pod_3_HWCoil_ModelOuput"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2246,
            "programs": [
                {
                    "program_name": "Multi_Class_2_Pod_3_MixingProgram"
                }
            ]
        },
        "Offices Cooling Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2283,
            "programs": [
                {
                    "program_name": "Offices_C_InitSimpleCoilModel"
                }
            ]
        },
        "Offices Cooling Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2282,
            "programs": [
                {
                    "program_name": "Offices_CWCoil_ModelInput"
                },
                {
                    "program_name": "Offices_CW_Coil_Sim_Model"
                },
                {
                    "program_name": "Offices_CWCoil_ModelOuput"
                }
            ]
        },
        "Offices Heating Coil Init Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2285,
            "programs": [
                {
                    "program_name": "Offices_H_InitSimpleCoilModel"
                }
            ]
        },
        "Offices Heating Coil Model Program Manager": {
            "energyplus_model_calling_point": "UserDefinedComponentModel",
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 5,
            "idf_order": 2284,
            "programs": [
                {
                    "program_name": "Offices_HWCoil_ModelInput"
                },
                {
                    "program_name": "Offices_HW_Coil_Sim_Model"
                },
                {
                    "program_name": "Offices_HWCoil_ModelOuput"
                }
            ]
        },
        "Offices Mixing Box Manager": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 3,
            "idf_order": 2286,
            "programs": [
                {
                    "program_name": "Offices_MixingProgram"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "Bath_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1708,
            "output_variable_or_output_meter_index_key_name": "Bath AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Bath_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1761,
            "output_variable_or_output_meter_index_key_name": "Bath AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Bath_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1709,
            "output_variable_or_output_meter_index_key_name": "Bath AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Bath_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1762,
            "output_variable_or_output_meter_index_key_name": "Bath AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Cafeteria_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1702,
            "output_variable_or_output_meter_index_key_name": "Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Cafeteria_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1755,
            "output_variable_or_output_meter_index_key_name": "Cafeteria AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Cafeteria_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1703,
            "output_variable_or_output_meter_index_key_name": "Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Cafeteria_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1756,
            "output_variable_or_output_meter_index_key_name": "Cafeteria AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Computer_Class_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1694,
            "output_variable_or_output_meter_index_key_name": "Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Computer_Class_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1747,
            "output_variable_or_output_meter_index_key_name": "Computer_Class AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Computer_Class_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1695,
            "output_variable_or_output_meter_index_key_name": "Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Computer_Class_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1748,
            "output_variable_or_output_meter_index_key_name": "Computer_Class AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1660,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_1_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1713,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_1_Cool_Setpoint": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1711,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Thermostat Cooling Setpoint Temperature"
        },
        "Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1661,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_1_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1714,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_1_Heat_Setpoint": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1712,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Thermostat Heating Setpoint Temperature"
        },
        "Corner_Class_1_Pod_1_Zone": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1710,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "output_variable_or_output_meter_name": "Zone Air Temperature"
        },
        "Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1664,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_2_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1717,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1665,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_2_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1718,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_2 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1668,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_3_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1721,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1669,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_1_Pod_3_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1722,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_1_Pod_3 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1662,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_1_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1715,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1663,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_1_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1716,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_1 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1666,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_2_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1719,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1667,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_2_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1720,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_2 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1670,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_3_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1723,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1671,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corner_Class_2_Pod_3_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1724,
            "output_variable_or_output_meter_index_key_name": "Corner_Class_2_Pod_3 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_1_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1684,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_1_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1737,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_1 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_1_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1685,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_1_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1738,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_1 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_2_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1686,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_2_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1739,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_2 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_2_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1687,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_2_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1740,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_2 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_3_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1688,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_3_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1741,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_3 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Corridor_Pod_3_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1689,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Corridor_Pod_3_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1742,
            "output_variable_or_output_meter_index_key_name": "Corridor_Pod_3 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Gym_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1706,
            "output_variable_or_output_meter_index_key_name": "Gym AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Gym_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1759,
            "output_variable_or_output_meter_index_key_name": "Gym AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Gym_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1707,
            "output_variable_or_output_meter_index_key_name": "Gym AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Gym_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1760,
            "output_variable_or_output_meter_index_key_name": "Gym AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Kitchen_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1704,
            "output_variable_or_output_meter_index_key_name": "Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Kitchen_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1757,
            "output_variable_or_output_meter_index_key_name": "Kitchen AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Kitchen_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1705,
            "output_variable_or_output_meter_index_key_name": "Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Kitchen_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1758,
            "output_variable_or_output_meter_index_key_name": "Kitchen AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Library_Media_Center_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1696,
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Library_Media_Center_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1749,
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Library_Media_Center_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1697,
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Library_Media_Center_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1750,
            "output_variable_or_output_meter_index_key_name": "Library_Media_Center AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Lobby_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1698,
            "output_variable_or_output_meter_index_key_name": "Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Lobby_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1753,
            "output_variable_or_output_meter_index_key_name": "Lobby AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Lobby_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1699,
            "output_variable_or_output_meter_index_key_name": "Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Lobby_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1754,
            "output_variable_or_output_meter_index_key_name": "Lobby AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Main_Corridor_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1690,
            "output_variable_or_output_meter_index_key_name": "Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Main_Corridor_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1743,
            "output_variable_or_output_meter_index_key_name": "Main_Corridor AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Main_Corridor_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1691,
            "output_variable_or_output_meter_index_key_name": "Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Main_Corridor_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1744,
            "output_variable_or_output_meter_index_key_name": "Main_Corridor AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Mech_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1692,
            "output_variable_or_output_meter_index_key_name": "Mech AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Mech_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1745,
            "output_variable_or_output_meter_index_key_name": "Mech AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Mech_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1693,
            "output_variable_or_output_meter_index_key_name": "Mech AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Mech_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1746,
            "output_variable_or_output_meter_index_key_name": "Mech AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1672,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_1_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1725,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1673,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_1_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1726,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_1 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1678,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_2_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1729,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1679,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_2_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1730,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_2 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1680,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_3_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1733,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1681,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_1_Pod_3_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1734,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_1_Pod_3 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1674,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_1_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1727,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1675,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_1_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1728,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_1 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1676,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_2_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1731,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1677,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_2_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1732,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_2 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1682,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_3_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1735,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1683,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Multi_Class_2_Pod_3_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1736,
            "output_variable_or_output_meter_index_key_name": "Multi_Class_2_Pod_3 AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "OA_Press": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1659,
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Barometric Pressure"
        },
        "Offices_CWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1700,
            "output_variable_or_output_meter_index_key_name": "Offices AHU Water to Air Heat Pump Source Side1 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Offices_CWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1751,
            "output_variable_or_output_meter_index_key_name": "Offices AHU Cooling Coil Air Outlet Node",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "Offices_HWCoil_Water_Tout_internal": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1701,
            "output_variable_or_output_meter_index_key_name": "Offices AHU Water to Air Heat Pump Source Side2 Outlet Node",
            "output_variable_or_output_meter_name": "System Node Temperature"
        },
        "Offices_HWcoil_Air_Tsp": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1752,
            "output_variable_or_output_meter_index_key_name": "Offices AHU Air Loop Outlet",
            "output_variable_or_output_meter_name": "System Node Setpoint Temperature"
        },
        "On_Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1763,
            "output_variable_or_output_meter_index_key_name": "FANAVAILSCHED",
            "output_variable_or_output_meter_name": "Schedule Value"
        }
    },
    "EnvironmentalImpactFactors": {
        "EnvironmentalImpactFactors 1": {
            "district_cooling_cop": 3.0,
            "district_heating_efficiency": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3490,
            "steam_conversion_efficiency": 0.25,
            "total_carbon_equivalent_emission_factor_from_ch4": 6.2727,
            "total_carbon_equivalent_emission_factor_from_co2": 0.2727,
            "total_carbon_equivalent_emission_factor_from_n2o": 80.7272
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights_a": {
            "control_option": "AstronomicalClock",
            "design_level": 150.48,
            "end_use_subcategory": "General",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 924,
            "schedule_name": "Exterior_lighting_schedule_a"
        },
        "Exterior_Lights_b": {
            "control_option": "AstronomicalClock",
            "design_level": 1645.9,
            "end_use_subcategory": "General",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 925,
            "schedule_name": "Exterior_lighting_schedule_b_2016"
        },
        "Exterior_Lights_c": {
            "control_option": "AstronomicalClock",
            "design_level": 584.3,
            "end_use_subcategory": "General",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 926,
            "schedule_name": "Exterior_lighting_schedule_c_2016"
        }
    },
    "ExternalInterface": {
        "ExternalInterface 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3088,
            "name_of_external_interface": "PtolemyServer"
        }
    },
    "ExternalInterface:Variable": {
        "CoolingCoil_mcBath": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3113,
            "initial_value": 1
        },
        "CoolingCoil_mcCafeteria": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3110,
            "initial_value": 1
        },
        "CoolingCoil_mcComputerClass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3106,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass1Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3089,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass1Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3091,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass1Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3093,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass2Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3090,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass2Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3092,
            "initial_value": 1
        },
        "CoolingCoil_mcCornerClass2Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3094,
            "initial_value": 1
        },
        "CoolingCoil_mcCorridorPod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3101,
            "initial_value": 1
        },
        "CoolingCoil_mcCorridorPod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3102,
            "initial_value": 1
        },
        "CoolingCoil_mcCorridorPod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3103,
            "initial_value": 1
        },
        "CoolingCoil_mcGym": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3112,
            "initial_value": 1
        },
        "CoolingCoil_mcKitchen": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3111,
            "initial_value": 1
        },
        "CoolingCoil_mcLibrary": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3107,
            "initial_value": 1
        },
        "CoolingCoil_mcLobby": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3109,
            "initial_value": 1
        },
        "CoolingCoil_mcMainCorridor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3104,
            "initial_value": 1
        },
        "CoolingCoil_mcMech": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3105,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass1Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3095,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass1Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3097,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass1Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3099,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass2Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3096,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass2Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3098,
            "initial_value": 1
        },
        "CoolingCoil_mcMultiClass2Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3100,
            "initial_value": 1
        },
        "CoolingCoil_mcOffices": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3108,
            "initial_value": 1
        },
        "HeatingCoil_mcBath": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3138,
            "initial_value": 1
        },
        "HeatingCoil_mcCafeteria": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3135,
            "initial_value": 1
        },
        "HeatingCoil_mcComputerClass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3131,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass1Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3114,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass1Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3116,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass1Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3118,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass2Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3115,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass2Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3117,
            "initial_value": 1
        },
        "HeatingCoil_mcCornerClass2Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3119,
            "initial_value": 1
        },
        "HeatingCoil_mcCorridorPod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3126,
            "initial_value": 1
        },
        "HeatingCoil_mcCorridorPod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3127,
            "initial_value": 1
        },
        "HeatingCoil_mcCorridorPod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3128,
            "initial_value": 1
        },
        "HeatingCoil_mcGym": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3137,
            "initial_value": 1
        },
        "HeatingCoil_mcKitchen": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3136,
            "initial_value": 1
        },
        "HeatingCoil_mcLibrary": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3132,
            "initial_value": 1
        },
        "HeatingCoil_mcLobby": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3134,
            "initial_value": 1
        },
        "HeatingCoil_mcMainCorridor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3129,
            "initial_value": 1
        },
        "HeatingCoil_mcMech": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3130,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass1Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3120,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass1Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3122,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass1Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3124,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass2Pod1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3121,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass2Pod2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3123,
            "initial_value": 1
        },
        "HeatingCoil_mcMultiClass2Pod3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3125,
            "initial_value": 1
        },
        "HeatingCoil_mcOffices": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3133,
            "initial_value": 1
        }
    },
    "Fan:ConstantVolume": {
        "AHU Bath Supply Fan": {
            "air_inlet_node_name": "Bath AHU Supply Fan Inlet",
            "air_outlet_node_name": "Bath AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1147,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Cafeteria Supply Fan": {
            "air_inlet_node_name": "Cafeteria AHU Supply Fan Inlet",
            "air_outlet_node_name": "Cafeteria AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1144,
            "maximum_flow_rate": 10,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Computer_Class Supply Fan": {
            "air_inlet_node_name": "Computer_Class AHU Supply Fan Inlet",
            "air_outlet_node_name": "Computer_Class AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1140,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_1_Pod_1 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Outlet",
            "availability_schedule_name": "FANAVAILSCHED",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1123,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_1_Pod_2 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1125,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_1_Pod_3 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1127,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_2_Pod_1 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1124,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_2_Pod_2 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1126,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corner_Class_2_Pod_3 Supply Fan": {
            "air_inlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1128,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corridor_Pod_1 Supply Fan": {
            "air_inlet_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_1 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1135,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corridor_Pod_2 Supply Fan": {
            "air_inlet_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_2 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1136,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Corridor_Pod_3 Supply Fan": {
            "air_inlet_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Corridor_Pod_3 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1137,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Gym Supply Fan": {
            "air_inlet_node_name": "Gym AHU Supply Fan Inlet",
            "air_outlet_node_name": "Gym AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1146,
            "maximum_flow_rate": 4.25,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Kitchen Supply Fan": {
            "air_inlet_node_name": "Kitchen AHU Supply Fan Inlet",
            "air_outlet_node_name": "Kitchen AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1145,
            "maximum_flow_rate": 10,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Library_Media_Center Supply Fan": {
            "air_inlet_node_name": "Library_Media_Center AHU Supply Fan Inlet",
            "air_outlet_node_name": "Library_Media_Center AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1141,
            "maximum_flow_rate": 10,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Lobby Supply Fan": {
            "air_inlet_node_name": "Lobby AHU Supply Fan Inlet",
            "air_outlet_node_name": "Lobby AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1143,
            "maximum_flow_rate": 2,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Main_Corridor Supply Fan": {
            "air_inlet_node_name": "Main_Corridor AHU Supply Fan Inlet",
            "air_outlet_node_name": "Main_Corridor AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1138,
            "maximum_flow_rate": 8,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Mech Supply Fan": {
            "air_inlet_node_name": "Mech AHU Supply Fan Inlet",
            "air_outlet_node_name": "Mech AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1139,
            "maximum_flow_rate": 3,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_1_Pod_1 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1129,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_1_Pod_2 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1131,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_1_Pod_3 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1133,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_2_Pod_1 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1130,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_2_Pod_2 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1132,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Multi_Class_2_Pod_3 Supply Fan": {
            "air_inlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet",
            "air_outlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1134,
            "maximum_flow_rate": 6,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        },
        "AHU Offices Supply Fan": {
            "air_inlet_node_name": "Offices AHU Supply Fan Inlet",
            "air_outlet_node_name": "Offices AHU Supply Fan Outlet",
            "availability_schedule_name": "CyclingFanSch",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 1142,
            "maximum_flow_rate": 10,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 600
        }
    },
    "FenestrationSurface:Detailed": {
        "Bath_ZN_1_FLR_1_Wall_5_window_1": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_5",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 527,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 9.95,
            "vertex_1_z_coordinate": 2.51414,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 9.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.51414,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 603,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 1.452517348891,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 1.452517348891,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 2.366917348891,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 2.366917348891,
            "vertex_4_z_coordinate": 2.1336
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 601,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.50938,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 0.974397,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 0.974397,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.50938,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 602,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.50938,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 0.974397,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 14.95,
            "vertex_3_z_coordinate": 0.974397,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 14.95,
            "vertex_4_z_coordinate": 2.50938,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_3_window_1": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 539,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 20.95,
            "vertex_1_y_coordinate": 15.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 20.95,
            "vertex_2_y_coordinate": 15.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 15.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 15.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 543,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.498755114211,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.498755114211,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 15.584355114211,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 15.584355114211,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 541,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.507805,
            "vertex_2_x_coordinate": 17.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9971046,
            "vertex_3_x_coordinate": 16.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9971046,
            "vertex_4_x_coordinate": 16.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.507805,
            "view_factor_to_ground": "Autocalculate"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 542,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.507805,
            "vertex_2_x_coordinate": 15.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9971046,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9971046,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.507805,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 607,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.409235111856,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.409235111856,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.323635111856,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.323635111856,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 586,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 587,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 517,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 574,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.467581515429,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.467581515429,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.381981515429,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.381981515429,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 567,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 568,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 520,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 553,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.383644383085,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.383644383085,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.298044383085,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.298044383085,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 551,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 552,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 10.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 10.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 523,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 585,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.569866972311,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.569866972311,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.655466972311,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.655466972311,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 583,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 584,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 519,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 566,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.551092317313,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.551092317313,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.636692317313,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.636692317313,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 564,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 565,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.5116,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.5116,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9220476,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9220476,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 522,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 550,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 9.558933997129,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 9.558933997129,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.644533997129,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.644533997129,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 525,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 10.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.922073,
            "vertex_3_x_coordinate": 9.7308,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.922073,
            "vertex_4_x_coordinate": 9.7308,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 549,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.477938173266,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.512845,
            "vertex_2_x_coordinate": 8.477938173266,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.922073,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.922073,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.512845,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 526,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_6",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 518,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_6",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 521,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_7",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 524,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.95,
            "vertex_1_z_coordinate": 2.548265,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.95,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.05,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.05,
            "vertex_4_z_coordinate": 2.548265,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_1": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 529,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_2": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 530,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_3": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 531,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 2.2237,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 2.2237,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 3.4429,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 3.4429,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_4": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 532,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_5": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 533,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_6": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 534,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 7.8904,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 7.8904,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 9.1096,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 9.1096,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_7": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 535,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 4.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 4.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 2.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_8": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 536,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 11.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 11.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 9.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Ceiling_skylight_9": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Ceiling",
            "construction_name": "Window_U_0.50_SHGC_0.40",
            "frame_and_divider_name": "Skylight_Frame",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 537,
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.8904,
            "vertex_1_y_coordinate": 13.5571,
            "vertex_1_z_coordinate": 4.0,
            "vertex_2_x_coordinate": 18.1096,
            "vertex_2_y_coordinate": 13.5571,
            "vertex_2_z_coordinate": 4.0,
            "vertex_3_x_coordinate": 18.1096,
            "vertex_3_y_coordinate": 14.7763,
            "vertex_3_z_coordinate": 4.0,
            "vertex_4_x_coordinate": 16.8904,
            "vertex_4_y_coordinate": 14.7763,
            "vertex_4_z_coordinate": 4.0,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 600,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 1.382910976227,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 1.382910976227,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 2.297310976227,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 2.297310976227,
            "vertex_4_z_coordinate": 2.1336
        },
        "Gym_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 598,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.508295,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.045543615342,
            "vertex_2_z_coordinate": 0.990591320106,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 0.990591320106,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.508295,
            "view_factor_to_ground": "Autocalculate"
        },
        "Gym_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 599,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.508295,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 0.990591320106,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 16.945543615342,
            "vertex_3_z_coordinate": 0.990591320106,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 16.95,
            "vertex_4_z_coordinate": 2.508295,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_ZN_1_FLR_1_Wall_2_window_1": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 538,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.51771,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 7.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 7.95,
            "vertex_4_z_coordinate": 2.51771,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 606,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 1.395129653008,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 1.395129653008,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 2.309529653008,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 2.309529653008,
            "vertex_4_z_coordinate": 2.1336
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 604,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.0130812,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 1.2692,
            "vertex_3_z_coordinate": 1.0130812,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 1.2692,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 605,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 19.0,
            "vertex_1_y_coordinate": 2.4884,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 19.0,
            "vertex_2_y_coordinate": 2.4884,
            "vertex_2_z_coordinate": 1.0130812,
            "vertex_3_x_coordinate": 19.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.0130812,
            "vertex_4_x_coordinate": 19.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 540,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.95,
            "vertex_1_y_coordinate": 21.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 18.95,
            "vertex_2_y_coordinate": 21.0,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 21.0,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 21.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 595,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.497309962075,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.497309962075,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.411709962075,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.411709962075,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 593,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0029466,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0029466,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 594,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50742,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0029466,
            "vertex_3_x_coordinate": 18.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0029466,
            "vertex_4_x_coordinate": 18.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50742,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 577,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 19.582546980393,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 19.582546980393,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 18.668146980393,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 18.668146980393,
            "vertex_4_z_coordinate": 2.1336
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Window1": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 575,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.95,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.95,
            "vertex_2_z_coordinate": 0.8752862,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 19.7308,
            "vertex_3_z_coordinate": 0.8752862,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 19.7308,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7_Window2": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_7",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 576,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 18.5116,
            "vertex_1_z_coordinate": 2.515715,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 18.5116,
            "vertex_2_z_coordinate": 0.8752862,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 12.05,
            "vertex_3_z_coordinate": 0.8752862,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 12.05,
            "vertex_4_z_coordinate": 2.515715,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 591,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.062403796039,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.062403796039,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.976803796039,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.976803796039,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 592,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.119008036336,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.119008036336,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.033408036336,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.033408036336,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 588,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 589,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 590,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 572,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.055628115208,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.055628115208,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.970028115208,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.970028115208,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 573,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.105277728869,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.105277728869,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.019677728869,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.019677728869,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 569,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 570,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 571,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 52.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 557,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.035906600314,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.035906600314,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 17.950306600314,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 17.950306600314,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 558,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.075238531118,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.075238531118,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.989638531118,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.989638531118,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 554,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 0.04779472656,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 16.870642,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 16.870642,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 555,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 18.089842,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 18.089842,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 34.910484,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 34.910484,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 556,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 36.129684,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 36.129684,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.032268691398,
            "vertex_3_x_coordinate": 52.94779472656,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.032268691398,
            "vertex_4_x_coordinate": 52.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 581,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 36.023198889233,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 36.023198889233,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.108798889233,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.108798889233,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 582,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.905922763727,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.905922763727,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 16.991522763727,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 16.991522763727,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 578,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 36.129358,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 36.129358,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 579,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.910158,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 34.910158,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 18.089516,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 18.089516,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 580,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.870316,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 16.870316,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 562,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.953845001405,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.953845001405,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 35.039445001405,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 35.039445001405,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 563,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 17.890007305692,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 17.890007305692,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 16.975607305692,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 16.975607305692,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 559,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 52.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 52.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 36.129358,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 36.129358,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 560,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.910158,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 34.910158,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 18.089516,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 18.089516,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 561,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 16.870316,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.50266,
            "vertex_2_x_coordinate": 16.870316,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 1.0322328,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 1.0322328,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.50266,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 547,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 23.997026739027,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 23.997026739027,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 23.082626739027,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 23.082626739027,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 548,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 11.90566522564,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 11.90566522564,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 10.99126522564,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 10.99126522564,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 544,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.95,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 34.95,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 24.129346,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 24.129346,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 545,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 22.910146,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 22.910146,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 12.089492,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 12.089492,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 546,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 10.870292,
            "vertex_1_y_coordinate": 9.0,
            "vertex_1_z_coordinate": 2.504025,
            "vertex_2_x_coordinate": 10.870292,
            "vertex_2_y_coordinate": 9.0,
            "vertex_2_z_coordinate": 0.9945392,
            "vertex_3_x_coordinate": 0.05,
            "vertex_3_y_coordinate": 9.0,
            "vertex_3_z_coordinate": 0.9945392,
            "vertex_4_x_coordinate": 0.05,
            "vertex_4_y_coordinate": 9.0,
            "vertex_4_z_coordinate": 2.504025,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_1_Door": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "Swinging Door_con",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 608,
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 1.38745334022,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 1.38745334022,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.30185334022,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.30185334022,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Offices_ZN_1_FLR_1_Wall_1_Window1": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 596,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.05,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 0.05,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0128526,
            "vertex_3_x_coordinate": 1.2692,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0128526,
            "vertex_4_x_coordinate": 1.2692,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_1_Window2": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_1",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 597,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4884,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 2.4884,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.0128526,
            "vertex_3_x_coordinate": 20.95,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.0128526,
            "vertex_4_x_coordinate": 20.95,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        },
        "Offices_ZN_1_FLR_1_Wall_2_window_1": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_2",
            "construction_name": "Window_U_0.40_SHGC_0.38",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 528,
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 21.0,
            "vertex_1_y_coordinate": 0.05,
            "vertex_1_z_coordinate": 2.506685,
            "vertex_2_x_coordinate": 21.0,
            "vertex_2_y_coordinate": 0.05,
            "vertex_2_z_coordinate": 1.1,
            "vertex_3_x_coordinate": 21.0,
            "vertex_3_y_coordinate": 20.95,
            "vertex_3_z_coordinate": 1.1,
            "vertex_4_x_coordinate": 21.0,
            "vertex_4_y_coordinate": 20.95,
            "vertex_4_z_coordinate": 2.506685,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "FluidProperties:Name": {
        "FluidProperties:Name 1": {
            "fluid_name": "R22",
            "fluid_type": "Refrigerant",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3300
        }
    },
    "FluidProperties:Saturated": {
        "FluidProperties:Saturated 1": {
            "fluid_name": "R22",
            "fluid_phase": "FluidGas",
            "fluid_property_type": "Pressure",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 129,
            "idf_order": 3303,
            "property_value_1": 0.3795,
            "property_value_2": 0.5276,
            "property_value_3": 0.827,
            "property_value_4": 1.275,
            "property_value_5": 1.934,
            "property_value_6": 2.89,
            "property_value_7": 4.258,
            "property_value_8": 6.188,
