            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 414200.0,
            "property_value_59": 418000.0,
            "property_value_60": 421500.0,
            "property_value_61": 424700.0,
            "property_value_62": 427700.0,
            "property_value_63": 430600.0,
            "property_value_64": 433400.0,
            "property_value_65": 436100.0,
            "property_value_66": 460800.0,
            "property_value_67": 480700.0,
            "property_value_68": 499700.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 116": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3425,
            "pressure": 3365000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 171.7,
            "property_value_59": 165.1,
            "property_value_60": 159.7,
            "property_value_61": 154.9,
            "property_value_62": 150.8,
            "property_value_63": 147.1,
            "property_value_64": 143.7,
            "property_value_65": 140.6,
            "property_value_66": 118.6,
            "property_value_67": 106.2,
            "property_value_68": 97.06,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 117": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3426,
            "pressure": 3512000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 413200.0,
            "property_value_60": 417300.0,
            "property_value_61": 420900.0,
            "property_value_62": 424300.0,
            "property_value_63": 427500.0,
            "property_value_64": 430500.0,
            "property_value_65": 433400.0,
            "property_value_66": 459000.0,
            "property_value_67": 479300.0,
            "property_value_68": 498600.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 118": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3427,
            "pressure": 3512000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 182.9,
            "property_value_60": 175.3,
            "property_value_61": 169.0,
            "property_value_62": 163.7,
            "property_value_63": 159.1,
            "property_value_64": 155.0,
            "property_value_65": 151.3,
            "property_value_66": 125.9,
            "property_value_67": 112.1,
            "property_value_68": 102.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 119": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3428,
            "pressure": 3663000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 412000.0,
            "property_value_61": 416400.0,
            "property_value_62": 420300.0,
            "property_value_63": 423900.0,
            "property_value_64": 427200.0,
            "property_value_65": 430300.0,
            "property_value_66": 457100.0,
            "property_value_67": 477800.0,
            "property_value_68": 497400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 120": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3429,
            "pressure": 3663000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 195.4,
            "property_value_61": 186.3,
            "property_value_62": 179.1,
            "property_value_63": 173.1,
            "property_value_64": 167.9,
            "property_value_65": 163.3,
            "property_value_66": 133.7,
            "property_value_67": 118.4,
            "property_value_68": 107.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 121": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3430,
            "pressure": 3820000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 410600.0,
            "property_value_62": 415400.0,
            "property_value_63": 419600.0,
            "property_value_64": 423300.0,
            "property_value_65": 426800.0,
            "property_value_66": 455100.0,
            "property_value_67": 476300.0,
            "property_value_68": 496100.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 122": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3431,
            "pressure": 3820000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 209.2,
            "property_value_62": 198.4,
            "property_value_63": 190.0,
            "property_value_64": 183.1,
            "property_value_65": 177.3,
            "property_value_66": 142.1,
            "property_value_67": 125.1,
            "property_value_68": 113.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 123": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3432,
            "pressure": 3982000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 408800.0,
            "property_value_63": 414200.0,
            "property_value_64": 418700.0,
            "property_value_65": 422700.0,
            "property_value_66": 452900.0,
            "property_value_67": 474700.0,
            "property_value_68": 494800.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 124": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3433,
            "pressure": 3982000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 224.8,
            "property_value_63": 211.5,
            "property_value_64": 201.7,
            "property_value_65": 193.9,
            "property_value_66": 151.3,
            "property_value_67": 132.2,
            "property_value_68": 119.2,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 125": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3434,
            "pressure": 4150000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 406700.0,
            "property_value_64": 412800.0,
            "property_value_65": 417700.0,
            "property_value_66": 450500.0,
            "property_value_67": 472900.0,
            "property_value_68": 493400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 126": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3435,
            "pressure": 4150000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 242.8,
            "property_value_64": 226.1,
            "property_value_65": 214.5,
            "property_value_66": 161.4,
            "property_value_67": 139.9,
            "property_value_68": 125.6,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 127": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3436,
            "pressure": 4323000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 404100.0,
            "property_value_65": 411200.0,
            "property_value_66": 448000.0,
            "property_value_67": 471100.0,
            "property_value_68": 491900.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 128": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3437,
            "pressure": 4323000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 263.9,
            "property_value_65": 242.3,
            "property_value_66": 172.4,
            "property_value_67": 148.0,
            "property_value_68": 132.3,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 129": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3438,
            "pressure": 4502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 400600.0,
            "property_value_66": 445200.0,
            "property_value_67": 469200.0,
            "property_value_68": 490400.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 130": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3439,
            "pressure": 4502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 289.9,
            "property_value_66": 184.7,
            "property_value_67": 156.8,
            "property_value_68": 139.5,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 131": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3440,
            "pressure": 8502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 357800.0,
            "property_value_67": 408000.0,
            "property_value_68": 449000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 132": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3441,
            "pressure": 8502000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 762.0,
            "property_value_67": 509.3,
            "property_value_68": 364.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 133": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3442,
            "pressure": 12500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 345900.0,
            "property_value_67": 378100.0,
            "property_value_68": 413000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 134": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3443,
            "pressure": 12500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 891.1,
            "property_value_67": 767.7,
            "property_value_68": 632.4,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 135": {
            "fluid_name": "R22",
            "fluid_property_type": "Enthalpy",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3444,
            "pressure": 16500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 341400.0,
            "property_value_67": 369600.0,
            "property_value_68": 399000.0,
            "temperature_values_name": "R22SuperHeatTemperatures"
        },
        "FluidProperties:Superheated 136": {
            "fluid_name": "R22",
            "fluid_property_type": "Density",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 72,
            "idf_order": 3445,
            "pressure": 16500000.0,
            "property_value_1": 0.0,
            "property_value_2": 0.0,
            "property_value_3": 0.0,
            "property_value_4": 0.0,
            "property_value_5": 0.0,
            "property_value_6": 0.0,
            "property_value_7": 0.0,
            "property_value_8": 0.0,
            "property_value_9": 0.0,
            "property_value_10": 0.0,
            "property_value_11": 0.0,
            "property_value_12": 0.0,
            "property_value_13": 0.0,
            "property_value_14": 0.0,
            "property_value_15": 0.0,
            "property_value_16": 0.0,
            "property_value_17": 0.0,
            "property_value_18": 0.0,
            "property_value_19": 0.0,
            "property_value_20": 0.0,
            "property_value_21": 0.0,
            "property_value_22": 0.0,
            "property_value_23": 0.0,
            "property_value_24": 0.0,
            "property_value_25": 0.0,
            "property_value_26": 0.0,
            "property_value_27": 0.0,
            "property_value_28": 0.0,
            "property_value_29": 0.0,
            "property_value_30": 0.0,
            "property_value_31": 0.0,
            "property_value_32": 0.0,
            "property_value_33": 0.0,
            "property_value_34": 0.0,
            "property_value_35": 0.0,
            "property_value_36": 0.0,
            "property_value_37": 0.0,
            "property_value_38": 0.0,
            "property_value_39": 0.0,
            "property_value_40": 0.0,
            "property_value_41": 0.0,
            "property_value_42": 0.0,
            "property_value_43": 0.0,
            "property_value_44": 0.0,
            "property_value_45": 0.0,
            "property_value_46": 0.0,
            "property_value_47": 0.0,
            "property_value_48": 0.0,
            "property_value_49": 0.0,
            "property_value_50": 0.0,
            "property_value_51": 0.0,
            "property_value_52": 0.0,
            "property_value_53": 0.0,
            "property_value_54": 0.0,
            "property_value_55": 0.0,
            "property_value_56": 0.0,
            "property_value_57": 0.0,
            "property_value_58": 0.0,
            "property_value_59": 0.0,
            "property_value_60": 0.0,
            "property_value_61": 0.0,
            "property_value_62": 0.0,
            "property_value_63": 0.0,
            "property_value_64": 0.0,
            "property_value_65": 0.0,
            "property_value_66": 954.6,
            "property_value_67": 864.7,
            "property_value_68": 768.3,
            "temperature_values_name": "R22SuperHeatTemperatures"
        }
    },
    "FluidProperties:Temperatures": {
        "R22SaturatedTemperatures": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 126,
            "idf_order": 3301,
            "temperature_1": -157.42,
            "temperature_2": -156.0,
            "temperature_3": -154.0,
            "temperature_4": -152.0,
            "temperature_5": -150.0,
            "temperature_6": -148.0,
            "temperature_7": -146.0,
            "temperature_8": -144.0,
            "temperature_9": -142.0,
            "temperature_10": -140.0,
            "temperature_11": -138.0,
            "temperature_12": -136.0,
            "temperature_13": -134.0,
            "temperature_14": -132.0,
            "temperature_15": -130.0,
            "temperature_16": -128.0,
            "temperature_17": -126.0,
            "temperature_18": -124.0,
            "temperature_19": -122.0,
            "temperature_20": -120.0,
            "temperature_21": -118.0,
            "temperature_22": -116.0,
            "temperature_23": -114.0,
            "temperature_24": -112.0,
            "temperature_25": -110.0,
            "temperature_26": -108.0,
            "temperature_27": -106.0,
            "temperature_28": -104.0,
            "temperature_29": -102.0,
            "temperature_30": -100.0,
            "temperature_31": -98.0,
            "temperature_32": -96.0,
            "temperature_33": -94.0,
            "temperature_34": -92.0,
            "temperature_35": -90.0,
            "temperature_36": -88.0,
            "temperature_37": -86.0,
            "temperature_38": -84.0,
            "temperature_39": -82.0,
            "temperature_40": -80.0,
            "temperature_41": -78.0,
            "temperature_42": -76.0,
            "temperature_43": -74.0,
            "temperature_44": -72.0,
            "temperature_45": -70.0,
            "temperature_46": -68.0,
            "temperature_47": -66.0,
            "temperature_48": -64.0,
            "temperature_49": -62.0,
            "temperature_50": -60.0,
            "temperature_51": -58.0,
            "temperature_52": -56.0,
            "temperature_53": -54.0,
            "temperature_54": -52.0,
            "temperature_55": -50.0,
            "temperature_56": -48.0,
            "temperature_57": -46.0,
            "temperature_58": -44.0,
            "temperature_59": -42.0,
            "temperature_60": -40.0,
            "temperature_61": -38.0,
            "temperature_62": -36.0,
            "temperature_63": -34.0,
            "temperature_64": -32.0,
            "temperature_65": -30.0,
            "temperature_66": -28.0,
            "temperature_67": -26.0,
            "temperature_68": -24.0,
            "temperature_69": -22.0,
            "temperature_70": -20.0,
            "temperature_71": -18.0,
            "temperature_72": -16.0,
            "temperature_73": -14.0,
            "temperature_74": -12.0,
            "temperature_75": -10.0,
            "temperature_76": -8.0,
            "temperature_77": -6.0,
            "temperature_78": -4.0,
            "temperature_79": -2.0,
            "temperature_80": 0.0,
            "temperature_81": 2.0,
            "temperature_82": 4.0,
            "temperature_83": 6.0,
            "temperature_84": 8.0,
            "temperature_85": 10.0,
            "temperature_86": 12.0,
            "temperature_87": 14.0,
            "temperature_88": 16.0,
            "temperature_89": 18.0,
            "temperature_90": 20.0,
            "temperature_91": 22.0,
            "temperature_92": 24.0,
            "temperature_93": 26.0,
            "temperature_94": 28.0,
            "temperature_95": 30.0,
            "temperature_96": 32.0,
            "temperature_97": 34.0,
            "temperature_98": 36.0,
            "temperature_99": 38.0,
            "temperature_100": 40.0,
            "temperature_101": 42.0,
            "temperature_102": 44.0,
            "temperature_103": 46.0,
            "temperature_104": 48.0,
            "temperature_105": 50.0,
            "temperature_106": 52.0,
            "temperature_107": 54.0,
            "temperature_108": 56.0,
            "temperature_109": 58.0,
            "temperature_110": 60.0,
            "temperature_111": 62.0,
            "temperature_112": 64.0,
            "temperature_113": 66.0,
            "temperature_114": 68.0,
            "temperature_115": 70.0,
            "temperature_116": 72.0,
            "temperature_117": 74.0,
            "temperature_118": 76.0,
            "temperature_119": 78.0,
            "temperature_120": 80.0,
            "temperature_121": 82.0,
            "temperature_122": 84.0,
            "temperature_123": 86.0,
            "temperature_124": 88.0,
            "temperature_125": 96.145
        },
        "R22SuperHeatTemperatures": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 69,
            "idf_order": 3302,
            "temperature_1": -157.15,
            "temperature_2": -144.435,
            "temperature_3": -131.72,
            "temperature_4": -119.005,
            "temperature_5": -106.29,
            "temperature_6": -93.575,
            "temperature_7": -80.86,
            "temperature_8": -68.145,
            "temperature_9": -55.43,
            "temperature_10": -42.715,
            "temperature_11": -30.0,
            "temperature_12": -26.0,
            "temperature_13": -22.0,
            "temperature_14": -18.0,
            "temperature_15": -14.0,
            "temperature_16": -10.0,
            "temperature_17": -8.0,
            "temperature_18": -6.0,
            "temperature_19": -4.0,
            "temperature_20": -2.0,
            "temperature_21": 0.0,
            "temperature_22": 2.0,
            "temperature_23": 4.0,
            "temperature_24": 6.0,
            "temperature_25": 8.0,
            "temperature_26": 10.0,
            "temperature_27": 12.0,
            "temperature_28": 14.0,
            "temperature_29": 16.0,
            "temperature_30": 18.0,
            "temperature_31": 20.0,
            "temperature_32": 22.0,
            "temperature_33": 24.0,
            "temperature_34": 26.0,
            "temperature_35": 28.0,
            "temperature_36": 30.0,
            "temperature_37": 32.0,
            "temperature_38": 34.0,
            "temperature_39": 36.0,
            "temperature_40": 38.0,
            "temperature_41": 40.0,
            "temperature_42": 42.0,
            "temperature_43": 44.0,
            "temperature_44": 46.0,
            "temperature_45": 48.0,
            "temperature_46": 50.0,
            "temperature_47": 52.143,
            "temperature_48": 54.285,
            "temperature_49": 56.428,
            "temperature_50": 58.57,
            "temperature_51": 60.713,
            "temperature_52": 62.855,
            "temperature_53": 64.998,
            "temperature_54": 67.14,
            "temperature_55": 69.283,
            "temperature_56": 71.425,
            "temperature_57": 73.568,
            "temperature_58": 75.71,
            "temperature_59": 77.853,
            "temperature_60": 79.995,
            "temperature_61": 82.138,
            "temperature_62": 84.28,
            "temperature_63": 86.423,
            "temperature_64": 88.565,
            "temperature_65": 90.708,
            "temperature_66": 112.85,
            "temperature_67": 132.85,
            "temperature_68": 152.85
        }
    },
    "GasEquipment": {
        "Kitchen_ZN_1_FLR_1_MiscGas_Equip": {
            "design_level": 240424.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscGas",
            "fraction_latent": 0.1,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 786,
            "schedule_name": "KITCHEN_GAS_EQUIP_SCH",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 320,
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "GroundHeatExchanger:ResponseFactors": {
        "Vertical Ground Heat Exchanger g-functions": {
            "g_function_reference_ratio": 0.0005,
            "g_functions": [
                {
                    "g_function_g_value": -0.348322,
                    "g_function_ln_t_ts_value": -15.2996
                },
                {
                    "g_function_g_value": 0.022208,
                    "g_function_ln_t_ts_value": -14.201
                },
                {
                    "g_function_g_value": 0.412345,
                    "g_function_ln_t_ts_value": -13.2202
                },
                {
                    "g_function_g_value": 0.867498,
                    "g_function_ln_t_ts_value": -12.2086
                },
                {
                    "g_function_g_value": 1.357839,
                    "g_function_ln_t_ts_value": -11.1888
                },
                {
                    "g_function_g_value": 1.852024,
                    "g_function_ln_t_ts_value": -10.1816
                },
                {
                    "g_function_g_value": 2.345656,
                    "g_function_ln_t_ts_value": -9.1815
                },
                {
                    "g_function_g_value": 2.593958,
                    "g_function_ln_t_ts_value": -8.6809
                },
                {
                    "g_function_g_value": 2.679,
                    "g_function_ln_t_ts_value": -8.5
                },
                {
                    "g_function_g_value": 3.023,
                    "g_function_ln_t_ts_value": -7.8
                },
                {
                    "g_function_g_value": 3.32,
                    "g_function_ln_t_ts_value": -7.2
                },
                {
                    "g_function_g_value": 3.681,
                    "g_function_ln_t_ts_value": -6.5
                },
                {
                    "g_function_g_value": 4.071,
                    "g_function_ln_t_ts_value": -5.9
                },
                {
                    "g_function_g_value": 4.828,
                    "g_function_ln_t_ts_value": -5.2
                },
                {
                    "g_function_g_value": 6.253,
                    "g_function_ln_t_ts_value": -4.5
                },
                {
                    "g_function_g_value": 7.894,
                    "g_function_ln_t_ts_value": -3.963
                },
                {
                    "g_function_g_value": 11.82,
                    "g_function_ln_t_ts_value": -3.27
                },
                {
                    "g_function_g_value": 15.117,
                    "g_function_ln_t_ts_value": -2.864
                },
                {
                    "g_function_g_value": 18.006,
                    "g_function_ln_t_ts_value": -2.577
                },
                {
                    "g_function_g_value": 22.887,
                    "g_function_ln_t_ts_value": -2.171
                },
                {
                    "g_function_g_value": 26.924,
                    "g_function_ln_t_ts_value": -1.884
                },
                {
                    "g_function_g_value": 38.004,
                    "g_function_ln_t_ts_value": -1.191
                },
                {
                    "g_function_g_value": 49.919,
                    "g_function_ln_t_ts_value": -0.497
                },
                {
                    "g_function_g_value": 53.407,
                    "g_function_ln_t_ts_value": -0.274
                },
                {
                    "g_function_g_value": 56.632,
                    "g_function_ln_t_ts_value": -0.051
                },
                {
                    "g_function_g_value": 59.825,
                    "g_function_ln_t_ts_value": 0.196
                },
                {
                    "g_function_g_value": 62.349,
                    "g_function_ln_t_ts_value": 0.419
                },
                {
                    "g_function_g_value": 64.524,
                    "g_function_ln_t_ts_value": 0.642
                },
                {
                    "g_function_g_value": 66.412,
                    "g_function_ln_t_ts_value": 0.873
                },
                {
                    "g_function_g_value": 67.993,
                    "g_function_ln_t_ts_value": 1.112
                },
                {
                    "g_function_g_value": 69.162,
                    "g_function_ln_t_ts_value": 1.335
                },
                {
                    "g_function_g_value": 70.476,
                    "g_function_ln_t_ts_value": 1.679
                },
                {
                    "g_function_g_value": 71.361,
                    "g_function_ln_t_ts_value": 2.028
                },
                {
                    "g_function_g_value": 71.79,
                    "g_function_ln_t_ts_value": 2.275
                },
                {
                    "g_function_g_value": 72.511,
                    "g_function_ln_t_ts_value": 3.003
                }
            ],
            "ghe_vertical_properties_object_name": "Vertical Ground Heat Exchanger Props",
            "idf_max_extensible_fields": 70,
            "idf_max_fields": 74,
            "idf_order": 1644,
            "number_of_boreholes": 120
        }
    },
    "GroundHeatExchanger:System": {
        "Vertical Ground Heat Exchanger": {
            "design_flow_rate": 0.0033,
            "ghe_vertical_responsefactors_object_name": "Vertical Ground Heat Exchanger g-functions",
            "ground_thermal_conductivity": 0.692626,
            "ground_thermal_heat_capacity": 2347000.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1642,
            "inlet_node_name": "GHE Inlet Node",
            "outlet_node_name": "GHE Outlet Node",
            "undisturbed_ground_temperature_model_name": "Vertical Ground Heat Exchanger Ground Temps",
            "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:KusudaAchenbach"
        }
    },
    "GroundHeatExchanger:Vertical:Properties": {
        "Vertical Ground Heat Exchanger Props": {
            "borehole_diameter": 0.127016,
            "borehole_length": 76.2,
            "depth_of_top_of_borehole": 1,
            "grout_thermal_conductivity": 0.692626,
            "grout_thermal_heat_capacity": 3900000.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1643,
            "pipe_outer_diameter": 0.0266667,
            "pipe_thermal_conductivity": 0.391312,
            "pipe_thermal_heat_capacity": 1542000.0,
            "pipe_thickness": 0.00241285,
            "u_tube_distance": 0.051225
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 7,
            "surface_temperature_upper_limit": 200.0
        }
    },
    "InternalMass": {
        "Bath_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 705,
            "surface_area": 380.0,
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 709,
            "surface_area": 630.0,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 701,
            "surface_area": 324.0,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 686,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 691,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 696,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 689,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 694,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 699,
            "surface_area": 198.0,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 688,
            "surface_area": 384.0,
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 693,
            "surface_area": 384.0,
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 698,
            "surface_area": 384.0,
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 707,
            "surface_area": 714.0,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 708,
            "surface_area": 336.0,
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 710,
            "surface_area": 798.0,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 703,
            "surface_area": 342.0,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 702,
            "surface_area": 1092.0,
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 704,
            "surface_area": 504.0,
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 687,
            "surface_area": 954.0,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 692,
            "surface_area": 954.0,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 697,
            "surface_area": 954.0,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 690,
            "surface_area": 954.0,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 695,
            "surface_area": 954.0,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 700,
            "surface_area": 630.0,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 706,
            "surface_area": 882.0,
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Lights": {
        "Bath_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 753,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_BATH_SCH",
            "watts_per_zone_floor_area": 9.149323854,
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 757,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 6.781263563,
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 749,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 734,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 739,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 744,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 737,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 742,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 747,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 736,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 7.104180875,
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 741,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 7.104180875,
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 746,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 7.104180875,
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 755,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_GYM_SCH",
            "watts_per_zone_floor_area": 5.381955209,
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 756,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 11.40974504,
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 758,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LIBRARY_SCH",
            "watts_per_zone_floor_area": 8.395850125,
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 751,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_LOBBYFLR1_SCH",
            "watts_per_zone_floor_area": 10.76391042,
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 750,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CORRIDOR_SCH",
            "watts_per_zone_floor_area": 7.104180875,
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 752,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_SCH",
            "watts_per_zone_floor_area": 10.2257149,
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 735,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 740,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 745,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 738,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 743,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 748,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_CLASSROOM_SCH",
            "watts_per_zone_floor_area": 9.902797584,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.37,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 754,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "BLDG_LIGHT_OFFICE_SCH",
            "watts_per_zone_floor_area": 10.01043669,
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 104,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 102,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 105,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 106,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 103,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 92,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 93,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 95,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 94,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 96,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 97,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 98,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 99,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 100,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 108,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 107,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 101,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 91,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 111,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 110,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 115,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.81828208913367,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 118,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 112,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 109,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 116,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 119,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 113,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 117,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 120,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 114,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 121,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Bath Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1593,
            "nodes": [
                {
                    "node_name": "Bath Supply Inlet"
                }
            ]
        },
        "Cafeteria Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1590,
            "nodes": [
                {
                    "node_name": "Cafeteria Supply Inlet"
                }
            ]
        },
        "Computer_Class Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1586,
            "nodes": [
                {
                    "node_name": "Computer_Class Supply Inlet"
                }
            ]
        },
        "Condenser Loop Setpoint Node List": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1594,
            "nodes": [
                {
                    "node_name": "GHE Inlet Node"
                }
            ]
        },
        "Corner_Class_1_Pod_1 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1569,
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_1 Supply Inlet"
                }
            ]
        },
        "Corner_Class_1_Pod_2 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1571,
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_2 Supply Inlet"
                }
            ]
        },
        "Corner_Class_1_Pod_3 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1573,
            "nodes": [
                {
                    "node_name": "Corner_Class_1_Pod_3 Supply Inlet"
                }
            ]
        },
        "Corner_Class_2_Pod_1 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1570,
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_1 Supply Inlet"
                }
            ]
        },
        "Corner_Class_2_Pod_2 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1572,
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_2 Supply Inlet"
                }
            ]
        },
        "Corner_Class_2_Pod_3 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1574,
            "nodes": [
                {
                    "node_name": "Corner_Class_2_Pod_3 Supply Inlet"
                }
            ]
        },
        "Corridor_Pod_1 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1581,
            "nodes": [
                {
                    "node_name": "Corridor_Pod_1 Supply Inlet"
                }
            ]
        },
        "Corridor_Pod_2 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1582,
            "nodes": [
                {
                    "node_name": "Corridor_Pod_2 Supply Inlet"
                }
            ]
        },
        "Corridor_Pod_3 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1583,
            "nodes": [
                {
                    "node_name": "Corridor_Pod_3 Supply Inlet"
                }
            ]
        },
        "Gym Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1592,
            "nodes": [
                {
                    "node_name": "Gym Supply Inlet"
                }
            ]
        },
        "Kitchen Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1591,
            "nodes": [
                {
                    "node_name": "Kitchen Supply Inlet"
                }
            ]
        },
        "Library_Media_Center Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1587,
            "nodes": [
                {
                    "node_name": "Library_Media_Center Supply Inlet"
                }
            ]
        },
        "Lobby Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1589,
            "nodes": [
                {
                    "node_name": "Lobby Supply Inlet"
                }
            ]
        },
        "Main_Corridor Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1584,
            "nodes": [
                {
                    "node_name": "Main_Corridor Supply Inlet"
                }
            ]
        },
        "Mech Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1585,
            "nodes": [
                {
                    "node_name": "Mech Supply Inlet"
                }
            ]
        },
        "Multi_Class_1_Pod_1 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1575,
            "nodes": [
                {
                    "node_name": "Multi_Class_1_Pod_1 Supply Inlet"
                }
            ]
        },
        "Multi_Class_1_Pod_2 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1577,
            "nodes": [
                {
                    "node_name": "Multi_Class_1_Pod_2 Supply Inlet"
                }
            ]
        },
        "Multi_Class_1_Pod_3 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1579,
            "nodes": [
                {
                    "node_name": "Multi_Class_1_Pod_3 Supply Inlet"
                }
            ]
        },
        "Multi_Class_2_Pod_1 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1576,
            "nodes": [
                {
                    "node_name": "Multi_Class_2_Pod_1 Supply Inlet"
                }
            ]
        },
        "Multi_Class_2_Pod_2 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1578,
            "nodes": [
                {
                    "node_name": "Multi_Class_2_Pod_2 Supply Inlet"
                }
            ]
        },
        "Multi_Class_2_Pod_3 Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1580,
            "nodes": [
                {
                    "node_name": "Multi_Class_2_Pod_3 Supply Inlet"
                }
            ]
        },
        "Offices Inlets": {
            "idf_max_extensible_fields": 1,
            "idf_max_fields": 2,
            "idf_order": 1588,
            "nodes": [
                {
                    "node_name": "Offices Supply Inlet"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "AHU Bath Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1322,
            "mixed_air_node_name": "Bath AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Bath Outside Air Inlet Node",
            "relief_air_stream_node_name": "Bath AHU Relief Air Stream",
            "return_air_stream_node_name": "Bath AHU Air Loop Inlet"
        },
        "AHU Cafeteria Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1319,
            "mixed_air_node_name": "Cafeteria AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Cafeteria Outside Air Inlet Node",
            "relief_air_stream_node_name": "Cafeteria AHU Relief Air Stream",
            "return_air_stream_node_name": "Cafeteria AHU Air Loop Inlet"
        },
        "AHU Computer_Class Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1315,
            "mixed_air_node_name": "Computer_Class AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Computer_Class Outside Air Inlet Node",
            "relief_air_stream_node_name": "Computer_Class AHU Relief Air Stream",
            "return_air_stream_node_name": "Computer_Class AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_1 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1298,
            "mixed_air_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_1_Pod_1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_1_Pod_1 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_2 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1300,
            "mixed_air_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_1_Pod_2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_1_Pod_2 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_3 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1303,
            "mixed_air_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_1_Pod_3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_1_Pod_3 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_1 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1301,
            "mixed_air_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_2_Pod_1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_2_Pod_1 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_2 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1302,
            "mixed_air_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_2_Pod_2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_2_Pod_2 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_3 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1304,
            "mixed_air_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corner_Class_2_Pod_3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corner_Class_2_Pod_3 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_1 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1310,
            "mixed_air_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corridor_Pod_1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corridor_Pod_1 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corridor_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_2 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1311,
            "mixed_air_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corridor_Pod_2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corridor_Pod_2 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corridor_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_3 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1312,
            "mixed_air_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Corridor_Pod_3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Corridor_Pod_3 AHU Relief Air Stream",
            "return_air_stream_node_name": "Corridor_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Gym Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1321,
            "mixed_air_node_name": "Gym AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Gym Outside Air Inlet Node",
            "relief_air_stream_node_name": "Gym AHU Relief Air Stream",
            "return_air_stream_node_name": "Gym AHU Air Loop Inlet"
        },
        "AHU Kitchen Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1320,
            "mixed_air_node_name": "Kitchen AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Kitchen Outside Air Inlet Node",
            "relief_air_stream_node_name": "Kitchen AHU Relief Air Stream",
            "return_air_stream_node_name": "Kitchen AHU Air Loop Inlet"
        },
        "AHU Library_Media_Center Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1316,
            "mixed_air_node_name": "Library_Media_Center AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Library_Media_Center Outside Air Inlet Node",
            "relief_air_stream_node_name": "Library_Media_Center AHU Relief Air Stream",
            "return_air_stream_node_name": "Library_Media_Center AHU Air Loop Inlet"
        },
        "AHU Lobby Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1318,
            "mixed_air_node_name": "Lobby AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Lobby Outside Air Inlet Node",
            "relief_air_stream_node_name": "Lobby AHU Relief Air Stream",
            "return_air_stream_node_name": "Lobby AHU Air Loop Inlet"
        },
        "AHU Main_Corridor Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1313,
            "mixed_air_node_name": "Main_Corridor AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Main_Corridor Outside Air Inlet Node",
            "relief_air_stream_node_name": "Main_Corridor AHU Relief Air Stream",
            "return_air_stream_node_name": "Main_Corridor AHU Air Loop Inlet"
        },
        "AHU Mech Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1314,
            "mixed_air_node_name": "Mech AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Mech Outside Air Inlet Node",
            "relief_air_stream_node_name": "Mech AHU Relief Air Stream",
            "return_air_stream_node_name": "Mech AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_1 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1305,
            "mixed_air_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_1_Pod_1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_1_Pod_1 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_2 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1306,
            "mixed_air_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_1_Pod_2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_1_Pod_2 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_3 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1308,
            "mixed_air_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_1_Pod_3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_1_Pod_3 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_1 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1299,
            "mixed_air_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_2_Pod_1 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_2_Pod_1 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_2 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1307,
            "mixed_air_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_2_Pod_2 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_2_Pod_2 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_3 Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1309,
            "mixed_air_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Multi_Class_2_Pod_3 Outside Air Inlet Node",
            "relief_air_stream_node_name": "Multi_Class_2_Pod_3 AHU Relief Air Stream",
            "return_air_stream_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Offices Mixing Box": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1317,
            "mixed_air_node_name": "Offices AHU Supply Fan Inlet",
            "outdoor_air_stream_node_name": "Offices Outside Air Inlet Node",
            "relief_air_stream_node_name": "Offices AHU Relief Air Stream",
            "return_air_stream_node_name": "Offices AHU Air Loop Inlet"
        }
    },
    "OutdoorAir:Node": {
        "Bath Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1620
        },
        "Cafeteria Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1617
        },
        "Central Chiller Condenser Inlet Node": {
            "height_above_ground": -1.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1595
        },
        "Computer_Class Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1613
        },
        "Corner_Class_1_Pod_1 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1596
        },
        "Corner_Class_1_Pod_2 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1598
        },
        "Corner_Class_1_Pod_3 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1600
        },
        "Corner_Class_2_Pod_1 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1597
        },
        "Corner_Class_2_Pod_2 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1599
        },
        "Corner_Class_2_Pod_3 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1601
        },
        "Corridor_Pod_1 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1608
        },
        "Corridor_Pod_2 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1609
        },
        "Corridor_Pod_3 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1610
        },
        "Gym Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1619
        },
        "Kitchen Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1618
        },
        "Library_Media_Center Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1614
        },
        "Lobby Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1616
        },
        "Main_Corridor Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1611
        },
        "Mech Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1612
        },
        "Multi_Class_1_Pod_1 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1602
        },
        "Multi_Class_1_Pod_2 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1604
        },
        "Multi_Class_1_Pod_3 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1606
        },
        "Multi_Class_2_Pod_1 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1603
        },
        "Multi_Class_2_Pod_2 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1605
        },
        "Multi_Class_2_Pod_3 Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1607
        },
        "Offices Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1615
        },
        "Outside Air Inlet Node": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1621
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3449
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3488,
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3489,
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3448,
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3447,
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 28,
            "idf_max_fields": 30,
            "idf_order": 3466,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 3467,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Gas"
                }
            ]
        },
        "Building Loads - Cooling": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 3461,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Cooling Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Total Internal Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Wetbulb Temperature"
                }
            ]
        },
        "Building Loads - Electric": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 3463,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electric Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Lights Electric Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Electric Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Electric Equipment Electric Energy"
                }
            ]
        },
        "Building Loads - Heating": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 3462,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Zone Air System Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Components of Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 34,
            "idf_max_fields": 36,
            "idf_order": 3458,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Components of Peak Net Electrical Demand": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 34,
            "idf_max_fields": 36,
            "idf_order": 3459,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ElectricityNet:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Emissions Data Summary": {
            "digits_after_decimal": 4,
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 16,
            "idf_order": 3453,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "CO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "NOx:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "SO2:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "PM:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Hg:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterEnvironmentalFactors:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Carbon Equivalent:Facility"
                }
            ]
        },
        "Energy Consumption - Electricity & Natural Gas": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 3465,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Gas:Building"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Gas:Building"
                }
            ]
        },
        "Monthly Indoor Temp": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 3451,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "Occupant Comfort Data Summary": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 3452,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Air Relative Humidity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Mean Radiant Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Thermal Comfort Fanger Model PMV"
                }
            ]
        },
        "Outdoor Air Summary": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 3454,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Air Changes per Hour"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Infiltration Air Change Rate"
                }
            ]
        },
        "Overall HVAC Air System Loads": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 3456,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Total Cooling Energy"
                }
            ]
        },
        "Overall HVAC System Energy": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 3457,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Gas"
                }
            ]
        },
        "Peak Electrical Demand": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 34,
            "idf_max_fields": 36,
            "idf_order": 3469,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidification:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Generators:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ElectricityProduced:Facility"
                }
            ]
        },
        "Peak Energy End-Use - Electricity Part 1": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 3468,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "TaskLights:InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "General:InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Heating:Electricity"
                }
            ]
        },
        "Peak Gas Demand": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 18,
            "idf_max_fields": 20,
            "idf_order": 3470,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Gas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Gas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Gas:HVAC"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "MiscPlugGas:InteriorEquipment:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Gas:Plant"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Water Heater:WaterSystems:Gas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Gas"
                }
            ]
        },
        "Setpoints Not Met With Temperatures": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 3460,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Heating Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Zone Cooling Setpoint Not Met While Occupied Time"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Zone Mean Air Temperature"
                }
            ]
        },
        "Space Loads": {
            "digits_after_decimal": 2,
            "idf_max_extensible_fields": 10,
            "idf_max_fields": 12,
            "idf_order": 3464,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Infiltration Sensible Heat Loss Energy"
                }
            ]
        },
        "Ventilation Load Components": {
            "digits_after_decimal": 3,
            "idf_max_extensible_fields": 16,
            "idf_max_fields": 18,
            "idf_order": 3455,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Removal Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Cooling Load Decrease Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation No Load Heat Addition Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Mechanical Ventilation Heating Load Decrease Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 8,
            "idf_order": 3450,
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ComponentSizingSummary"
                },
                {
                    "report_name": "HVACSizingSummary"
                },
                {
                    "report_name": "SystemSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3472,
            "key_value": "ENVIRONMENT",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3473,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3474,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Air Outlet Temperature"
        },
        "Output:Variable 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3475,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Cooling Coil Air Outlet Temperature"
        },
        "Output:Variable 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3476,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Heating Coil Source Side Outlet Temperature"
        },
        "Output:Variable 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3477,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Temperature"
        },
        "Output:Variable 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3478,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "System Node Mass Flow Rate"
        },
        "Output:Variable 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3479,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Heater System Cooling Energy"
        },
        "Output:Variable 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3480,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Chiller Heater System Heating Energy"
        },
        "Output:Variable 10": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3481,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electric Power"
        },
        "Output:Variable 11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3482,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Fan Electric Energy"
        },
        "Output:Variable 12": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3483,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Site Ground Temperature"
        },
        "Output:Variable 13": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3484,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Chilled Water Energy"
        },
        "Output:Variable 14": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3485,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Electric Energy"
        },
        "Output:Variable 15": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3486,
            "key_value": "*",
            "reporting_frequency": "Timestep",
            "variable_name": "Air System Gas Energy"
        },
        "Output:Variable 16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 3487,
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Air System Hot Water Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3446,
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 3471
        }
    },
    "People": {
        "Bath_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 728,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 732,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Cafeteria",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 0.929,
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 726,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Extend",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 711,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 716,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 721,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 714,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 719,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 724,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 713,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 718,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 723,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 730,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Gym",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.096,
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 731,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 27,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 733,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 9.289,
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 727,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 0,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 712,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 717,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 722,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 715,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 720,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 725,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 3.716,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 729,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "BLDG_OCC_SCH_Offices",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_floor_area_per_person": 18.579,
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Pipe:Adiabatic": {
        "Condenser Demand Inlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1634,
            "inlet_node_name": "Condenser Demand Inlet Node",
            "outlet_node_name": "Condenser Demand Entrance Pipe Outlet Node"
        },
        "Condenser Demand Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1636,
            "inlet_node_name": "Condenser Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Demand Outlet Node"
        },
        "Condenser Demand Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1635,
            "inlet_node_name": "Condenser Demand Bypass Inlet Node",
            "outlet_node_name": "Condenser Demand Bypass Outlet Node"
        },
        "Condenser Supply Outlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1633,
            "inlet_node_name": "Condenser Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Condenser Supply Outlet Node"
        },
        "Condenser Supply Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1632,
            "inlet_node_name": "Condenser Supply Bypass Inlet Node",
            "outlet_node_name": "Condenser Supply Bypass Outlet Node"
        },
        "Cooling Demand Inlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1624,
            "inlet_node_name": "Cooling Demand Inlet Node",
            "outlet_node_name": "Cooling Demand Entrance Pipe Outlet Node"
        },
        "Cooling Demand Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1626,
            "inlet_node_name": "Cooling Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Cooling Demand Outlet Node"
        },
        "Cooling Demand Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1625,
            "inlet_node_name": "Cooling Demand Bypass Inlet Node",
            "outlet_node_name": "Cooling Demand Bypass Outlet Node"
        },
        "Cooling Supply Outlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1623,
            "inlet_node_name": "Cooling Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Cooling Supply Outlet Node"
        },
        "Cooling Supply Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1622,
            "inlet_node_name": "Cooling Supply Bypass Inlet Node",
            "outlet_node_name": "Cooling Supply Bypass Outlet Node"
        },
        "Heating Demand Inlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1629,
            "inlet_node_name": "Heating Demand Inlet Node",
            "outlet_node_name": "Heating Demand Entrance Pipe Outlet Node"
        },
        "Heating Demand Outlet Pipe": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1631,
            "inlet_node_name": "Heating Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Heating Demand Outlet Node"
        },
        "Heating Demand Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1630,
            "inlet_node_name": "Heating Demand Bypass Inlet Node",
            "outlet_node_name": "Heating Demand Bypass Outlet Node"
        },
        "Heating Supply Outlet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1628,
            "inlet_node_name": "Heating Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Heating Supply Outlet Node"
        },
        "Heating Supply Side Bypass": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1627,
            "inlet_node_name": "Heating Supply Bypass Inlet Node",
            "outlet_node_name": "Heating Supply Bypass Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Chiller Plant": {
            "equipment": [
                {
                    "equipment_name": "Central Heat Pump",
                    "equipment_object_type": "CentralHeatPumpSystem"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1648
        },
        "Electric Only": {
            "equipment": [
                {
                    "equipment_name": "Central Heat Pump",
                    "equipment_object_type": "CentralHeatPumpSystem"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1649
        },
        "Heating Plant": {
            "equipment": [
                {
                    "equipment_name": "Central Heat Pump",
                    "equipment_object_type": "CentralHeatPumpSystem"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1650
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Off Peak Operation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1653,
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 90000000000,
            "range_1_equipment_list_name": "Electric Only"
        },
        "Peak Operation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1652,
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 50000000000,
            "range_1_equipment_list_name": "Chiller Plant"
        },
        "Year Round Tower Operation": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1654,
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 90000000,
            "range_1_equipment_list_name": "Condenser Equipment"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Central Plant Heating": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1655,
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000,
            "range_1_equipment_list_name": "Heating Plant"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Cooling Loop Operation": {
            "control_scheme_1_name": "Peak Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "CyclingFanSch",
            "control_scheme_2_name": "Peak Operation",
            "control_scheme_2_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_2_schedule_name": "CyclingFanSch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1656
        },
        "Heating Loop Operation": {
            "control_scheme_1_name": "Central Plant Heating",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "CyclingFanSch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1657
        }
    },
    "PlantLoop": {
        "Cooling Loop": {
            "availability_manager_list_name": "Cooling Pump Availability Manager",
            "demand_side_branch_list_name": "Cooling Demand Side Branches",
            "demand_side_connector_list_name": "Cooling Demand Side Connectors",
            "demand_side_inlet_node_name": "Cooling Demand Inlet Node",
            "demand_side_outlet_node_name": "Cooling Demand Outlet Node",
            "fluid_type": "Water",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 1645,
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Cooling Supply Outlet Node",
            "maximum_loop_flow_rate": 3.2,
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Cooling Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Cooling Supply Side Branches",
            "plant_side_connector_list_name": "Cooling Supply Side Connectors",
            "plant_side_inlet_node_name": "Cooling Supply Inlet Node",
            "plant_side_outlet_node_name": "Cooling Supply Outlet Node"
        },
        "Heating Loop": {
            "availability_manager_list_name": "Heating Pump Availability Manager",
            "demand_side_branch_list_name": "Heating Demand Side Branches",
            "demand_side_connector_list_name": "Heating Demand Side Connectors",
            "demand_side_inlet_node_name": "Heating Demand Inlet Node",
            "demand_side_outlet_node_name": "Heating Demand Outlet Node",
            "fluid_type": "Water",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 1646,
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "Heating Supply Outlet Node",
            "maximum_loop_flow_rate": 3.2,
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Heating Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heating Supply Side Branches",
            "plant_side_connector_list_name": "Heating Supply Side Connectors",
            "plant_side_inlet_node_name": "Heating Supply Inlet Node",
            "plant_side_outlet_node_name": "Heating Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Cooling Circ Pump": {
            "design_flow_rate": 0.007,
            "design_power_consumption": 50,
            "design_pump_head": 5000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1638,
            "inlet_node_name": "Cooling Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Cooling Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "Heating Circ Pump": {
            "design_flow_rate": 0.007,
            "design_power_consumption": 50,
            "design_pump_head": 5000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1639,
            "inlet_node_name": "Heating Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Heating Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Condenser Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": 0.012345,
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 8000,
            "design_pump_head": 550000,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 1637,
            "inlet_node_name": "Condenser Supply Inlet Node",
            "motor_efficiency": 0.87,
            "outlet_node_name": "Condenser Pump Outlet Node",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "RunPeriod 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 4,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 3,
            "end_month": 4,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 13,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 24,
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 16,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 22,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 17,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 21,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 18,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 20,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 14,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 19,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 23,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 15,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 73,
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 57,
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 55,
            "schedule_type_limits_name": "On/Off"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 53,
            "schedule_type_limits_name": "On/Off"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.88408769755
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.32571652015
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4653093145
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.23265465725
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.19492133175
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.88408769755
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.32571652015
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.27288986445
                }
            ],
            "idf_max_extensible_fields": 69,
            "idf_max_fields": 71,
            "idf_order": 43,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_BATH_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.594
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.117018
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.594
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 35,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_CLASSROOM_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5982912
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.332384
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1178633664
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5982912
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 36,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_CORRIDOR_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.560781
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.311545
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.110473857
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.560781
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 37,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_GYM_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.88605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49225
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.17455185
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.88605
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 38,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_LIBRARY_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8325
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4625
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1640025
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8325
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 39,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_LOBBYFLR1_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.855
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.475
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.168435
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.855
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 40,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_OFFICE_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7548561
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4193645
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.1487066517
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7548561
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 57,
            "idf_max_fields": 59,
            "idf_order": 41,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_LIGHT_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 51,
            "idf_max_fields": 53,
            "idf_order": 42,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 6/15"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/15"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 68,
            "idf_order": 47,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Cafeteria": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 68,
            "idf_order": 51,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Extend": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 68,
            "idf_order": 48,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Gym": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 68,
            "idf_order": 50,
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH_Offices": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 66,
            "idf_max_fields": 68,
            "idf_order": 49,
            "schedule_type_limits_name": "Fraction"
        },
        "CLG-SETP-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 40.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 32.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.9
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40.0
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 82,
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "CLGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 65,
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_VAV_OTHER": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 70,
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_VAV_POD_1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 67,
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_VAV_POD_2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 68,
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_VAV_POD_3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 69,
            "schedule_type_limits_name": "Temperature"
        },
        "CLGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 25.6
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 25.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 24.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26.7
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 66,
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.1
                }
            ],
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 58,
            "schedule_type_limits_name": "Any Number"
        },
        "Condenser Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 1/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25
                }
            ],
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 83,
            "schedule_type_limits_name": "Temperature"
        },
        "Cooling Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 7.22
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 86,
            "schedule_type_limits_name": "Temperature"
        },
        "CyclingFanSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 80,
            "schedule_type_limits_name": "Fraction"
        },
        "Doors Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 77,
            "schedule_type_limits_name": "On/Off"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 54,
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_lighting_schedule_a": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 74,
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_b_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 75,
            "schedule_type_limits_name": "fraction"
        },
        "Exterior_lighting_schedule_c_2016": {
            "data": [
                {
                    "field": "Through:12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 76,
            "schedule_type_limits_name": "fraction"
        },
        "FANAVAILSCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 14,
            "idf_max_fields": 16,
            "idf_order": 79,
            "schedule_type_limits_name": "FRACTION"
        },
        "HTG-SETP-SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: Weekends Holidays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 21.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 81,
            "schedule_type_limits_name": "TEMPERATURE"
        },
        "HTGSETP_SCH_NO_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 59,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_VAV_OTHER": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 64,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_VAV_POD_1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 61,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_VAV_POD_2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 62,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_VAV_POD_3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 63,
            "schedule_type_limits_name": "Temperature"
        },
        "HTGSETP_SCH_YES_OPTIMUM": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "idf_max_extensible_fields": 21,
            "idf_max_fields": 23,
            "idf_order": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Heating Loop Temp Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 45
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 87,
            "schedule_type_limits_name": "Temperature"
        },
        "INFIL_Door_Opening_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.131
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 17,
            "idf_max_fields": 19,
            "idf_order": 52,
            "schedule_type_limits_name": "fraction"
        },
        "KITCHEN_ELEC_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "idf_max_extensible_fields": 45,
            "idf_max_fields": 47,
            "idf_order": 45,
            "schedule_type_limits_name": "Fraction"
        },
        "KITCHEN_GAS_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "For: WeekEnds WinterDesignDay Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02
                }
            ],
            "idf_max_extensible_fields": 45,
            "idf_max_fields": 47,
            "idf_order": 46,
            "schedule_type_limits_name": "Fraction"
        },
        "MinOA_MotorizedDamper_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 72,
            "schedule_type_limits_name": "On/Off"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 71,
            "schedule_type_limits_name": "fraction"
        },
        "Off Peak": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 85,
            "schedule_type_limits_name": "Fraction"
        },
        "On Peak": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 84,
            "schedule_type_limits_name": "Fraction"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 56,
            "schedule_type_limits_name": "Fraction"
        },
        "ZONE CONTROL TYPE SCHED": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Weekends Holidays CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 10,
            "idf_max_fields": 12,
            "idf_order": 78,
            "schedule_type_limits_name": "CONTROL TYPE"
        },
        "walkin_occ_lght_SCH": {
            "data": [
                {
                    "field": "Through: 6/30"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.468
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 9/1"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.468
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WeekEnds Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1773
                }
            ],
            "idf_max_extensible_fields": 51,
            "idf_max_fields": 53,
            "idf_order": 44,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "PSZ1_6_Timestep_Econ_Eff_SCH": {
            "hourly_value": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 89,
            "schedule_type_limits_name": "Fraction"
        },
        "PSZ2_5_Timestep_Econ_Eff_SCH": {
            "hourly_value": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 88,
            "schedule_type_limits_name": "Fraction"
        },
        "PSZ2_7_Timestep_Econ_Eff_SCH": {
            "hourly_value": 0.7,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 90,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 28
        },
        "Control Type": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 32,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 29,
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 33,
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 34
        },
        "On/Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 31,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 30,
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:Scheduled": {
        "Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 3248,
            "schedule_name": "Heating Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Heat Pump Heating Loop Outlet Node"
        },
        "Chiller Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 3246,
            "schedule_name": "Cooling Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Heat Pump Cooling Loop Outlet Node"
        },
        "Condenser Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 3249,
            "schedule_name": "Condenser Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "GHE Inlet Node"
        },
        "Cooling Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 3245,
            "schedule_name": "Cooling Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Cooling Supply Outlet Node"
        },
        "Heating Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 3247,
            "schedule_name": "Heating Loop Temp Schedule",
            "setpoint_node_or_nodelist_name": "Heating Supply Outlet Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "calculation_frequency": 30,
            "calculation_method": "AverageOverDaysInFrequency",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 4,
            "maximum_figures_in_shadow_overlap_calculations": 15000
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 2,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 20.65,
            "august_ground_temperature": 23.41,
            "december_ground_temperature": 20.74,
            "february_ground_temperature": 20.64,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 25,
            "january_ground_temperature": 20.68,
            "july_ground_temperature": 23.33,
            "june_ground_temperature": 22.97,
            "march_ground_temperature": 20.65,
            "may_ground_temperature": 20.7,
            "november_ground_temperature": 20.85,
            "october_ground_temperature": 21.17,
            "september_ground_temperature": 23.45
        }
    },
    "Site:GroundTemperature:Undisturbed:KusudaAchenbach": {
        "Vertical Ground Heat Exchanger Ground Temps": {
            "average_amplitude_of_surface_temperature": 3.2,
            "average_soil_surface_temperature": 16,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 26,
            "phase_shift_of_minimum_surface_temperature": 8,
            "soil_density": 920,
            "soil_specific_heat": 2551.09,
            "soil_thermal_conductivity": 0.692626
        }
    },
    "Site:Location": {
        "Denver-Aurora-Buckley.AFB_CO_USA": {
            "elevation": 1726.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 10,
            "latitude": 39.72,
            "longitude": -104.75,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 9.95,
            "calculation_method": "Correlation",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 27,
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.0,
            "heating_sizing_factor": 1.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 969,
            "timesteps_in_averaging_window": 60
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_1_Pod_1",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 995,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_2_Pod_1",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 996,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_1_Pod_2",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 997,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_2_Pod_2",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 998,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_1_Pod_3",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 999,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corner_Class_2_Pod_3",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1000,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_1_Pod_1",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1001,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_2_Pod_1",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1002,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 9": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_1_Pod_2",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1003,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 10": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_2_Pod_2",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1004,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 11": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_1_Pod_3",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1005,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 12": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Multi_Class_2_Pod_3",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 6,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 6,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1006,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 13": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corridor_Pod_1",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1007,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 14": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corridor_Pod_2",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1008,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 15": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Corridor_Pod_3",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1009,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 16": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Main_Corridor",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 8,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 8,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1010,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 17": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Mech",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 3,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 3,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1011,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 18": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Computer_Class",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1012,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 19": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Library_Media_Center",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1013,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 20": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Offices",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1014,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 21": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Lobby",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1015,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 22": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Cafeteria",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1016,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 23": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Kitchen",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 10,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 10,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1017,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 24": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Gym",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 4.25,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 4.25,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1018,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        },
        "Sizing:System 25": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "AHU Bath",
            "central_cooling_capacity_control_method": "VT",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.75,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.75,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 37,
            "idf_order": 1019,
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11.0,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 4.5,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.75,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.75,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 970,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 971,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 972,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 973,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 974,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 975,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 976,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 977,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 978,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 979,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 980,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 6,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 6,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 981,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 982,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 983,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 984,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 8,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 8,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 985,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 3,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 3,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 986,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 987,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 10,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 10,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 988,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 10,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 10,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 989,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 990,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 10,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 10,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 991,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Sizing:Zone 23": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 10,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 10,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 992,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Sizing:Zone 24": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 4.25,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 4.25,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 993,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Sizing:Zone 25": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 2,
            "cooling_minimum_air_flow_fraction": 0.2,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 2,
            "heating_maximum_air_flow_fraction": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 994,
            "zone_cooling_design_supply_air_humidity_ratio": 4,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 4,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 25,
            "idf_order": 12,
            "maximum_dry_bulb_temperature": 33.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 30,
            "wind_speed": 3.6
        },
        "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 82237.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 11,
            "maximum_dry_bulb_temperature": -17.9,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
            "wind_direction": 180,
            "wind_speed": 2.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 5
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 6
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "DualSetPoint": {
            "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
            "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 1047
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "CoolingSetpoint": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1046,
            "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
        }
    },
    "ThermostatSetpoint:SingleHeating": {
        "HeatingSetpoint": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1045,
            "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 8,
            "number_of_timesteps_per_hour": 60
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 1,
            "version_identifier": "9.1"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 6MM": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 172,
            "thickness": 0.0063
        },
        "AIR 13MM": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 173,
            "thickness": 0.0127
        },
        "ARGON 13MM": {
            "gas_type": "Argon",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 174,
            "thickness": 0.0127
        },
        "Gap_1_W_0_0018": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 179,
            "thickness": 0.0018
        },
        "Gap_1_W_0_0024": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 180,
            "thickness": 0.0024
        },
        "Gap_1_W_0_0025": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 175,
            "thickness": 0.0025
        },
        "Gap_1_W_0_0032": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 176,
            "thickness": 0.0032
        },
        "Gap_1_W_0_0038": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 181,
            "thickness": 0.0038
        },
        "Gap_1_W_0_0042": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 177,
            "thickness": 0.0042
        },
        "Gap_1_W_0_0043": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 178,
            "thickness": 0.0043
        },
        "Gap_1_W_0_0046": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 188,
            "thickness": 0.0046
        },
        "Gap_1_W_0_0048": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 187,
            "thickness": 0.0048
        },
        "Gap_1_W_0_0052": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 186,
            "thickness": 0.0052
        },
        "Gap_1_W_0_0060": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 185,
            "thickness": 0.006
        },
        "Gap_1_W_0_0070": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 184,
            "thickness": 0.007
        },
        "Gap_1_W_0_0090": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 183,
            "thickness": 0.009
        },
        "Gap_1_W_0_0127": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 182,
            "thickness": 0.0127
        }
    },
    "WindowMaterial:GasMixture": {
        "Gap_9_W_0_0127": {
            "gas_1_fraction": 0.1,
            "gas_1_type": "Air",
            "gas_2_fraction": 0.9,
            "gas_2_type": "Argon",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 189,
            "number_of_gases_in_mixture": 2,
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "BLUE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 129,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.48,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.57
        },
        "BRONZE 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.054,
            "back_side_visible_reflectance_at_normal_incidence": 0.057,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.054,
            "front_side_visible_reflectance_at_normal_incidence": 0.057,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 148,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.482,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.534
        },
        "CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 140,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 127,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "COATED POLY-55": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.593,
            "back_side_visible_reflectance_at_normal_incidence": 0.375,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.046,
            "front_side_solar_reflectance_at_normal_incidence": 0.582,
            "front_side_visible_reflectance_at_normal_incidence": 0.336,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 145,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.32,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.551
        },
        "COATED POLY-77": {
            "back_side_infrared_hemispherical_emissivity": 0.72,
            "back_side_solar_reflectance_at_normal_incidence": 0.398,
            "back_side_visible_reflectance_at_normal_incidence": 0.167,
            "conductivity": 0.14,
            "front_side_infrared_hemispherical_emissivity": 0.075,
            "front_side_solar_reflectance_at_normal_incidence": 0.402,
            "front_side_visible_reflectance_at_normal_incidence": 0.147,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 137,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.504,
            "thickness": 0.00051,
            "visible_transmittance_at_normal_incidence": 0.766
        },
        "ECABS-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.086,
            "back_side_visible_reflectance_at_normal_incidence": 0.099,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.086,
            "front_side_visible_reflectance_at_normal_incidence": 0.099,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 156,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.814,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.847
        },
        "ECABS-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.179,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.179,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 144,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.111,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.128
        },
        "ECREF-1 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 125,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "ECREF-2 BLEACHED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.168,
            "back_side_visible_reflectance_at_normal_incidence": 0.11,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.168,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 162,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.694,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.818
        },
        "ECREF-2 COLORED 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.219,
            "back_side_visible_reflectance_at_normal_incidence": 0.073,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.219,
            "front_side_visible_reflectance_at_normal_incidence": 0.073,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 146,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.099,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.155
        },
        "GREEN 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.063,
            "back_side_visible_reflectance_at_normal_incidence": 0.075,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.063,
            "front_side_visible_reflectance_at_normal_incidence": 0.075,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 143,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.635,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.822
        },
        "GREEN 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.056,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.056,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 122,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.487,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.749
        },
        "GREY 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.061,
            "back_side_visible_reflectance_at_normal_incidence": 0.061,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.061,
            "front_side_visible_reflectance_at_normal_incidence": 0.061,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 132,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.626,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.611
        },
        "GREY 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.053,
            "back_side_visible_reflectance_at_normal_incidence": 0.052,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.053,
            "front_side_visible_reflectance_at_normal_incidence": 0.052,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 130,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.455,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.431
        },
        "Glass_102_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.07485449,
            "back_side_visible_reflectance_at_normal_incidence": 0.082564,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07476376,
            "front_side_visible_reflectance_at_normal_incidence": 0.082563,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 153,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.833848,
            "thickness": 0.003048,
            "visible_transmittance_at_normal_incidence": 0.89926
        },
        "Glass_282_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.37,
            "back_side_solar_reflectance_at_normal_incidence": 0.4058073,
            "back_side_visible_reflectance_at_normal_incidence": 0.270435,
            "conductivity": 0.94,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2956174,
            "front_side_visible_reflectance_at_normal_incidence": 0.237458,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 166,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.352565,
            "thickness": 0.003251,
            "visible_transmittance_at_normal_incidence": 0.510046
        },
        "Glass_1576_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.868,
            "back_side_solar_reflectance_at_normal_incidence": 0.1825558,
            "back_side_visible_reflectance_at_normal_incidence": 0.128077,
            "conductivity": 0.846,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.3034693,
            "front_side_visible_reflectance_at_normal_incidence": 0.128888,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 171,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.167637,
            "thickness": 0.003058,
            "visible_transmittance_at_normal_incidence": 0.341994
        },
        "Glass_2010F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.3410654,
            "back_side_visible_reflectance_at_normal_incidence": 0.056031,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.042274,
            "front_side_solar_reflectance_at_normal_incidence": 0.4183747,
            "front_side_visible_reflectance_at_normal_incidence": 0.043577,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 160,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.434294,
            "thickness": 0.00221,
            "visible_transmittance_at_normal_incidence": 0.797579
        },
        "Glass_2022F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.2656452,
            "back_side_visible_reflectance_at_normal_incidence": 0.05547,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.046,
            "front_side_solar_reflectance_at_normal_incidence": 0.3940945,
            "front_side_visible_reflectance_at_normal_incidence": 0.042734,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 158,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.355897,
            "thickness": 0.0039,
            "visible_transmittance_at_normal_incidence": 0.677694
        },
        "Glass_2027F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.340935,
            "back_side_visible_reflectance_at_normal_incidence": 0.073741,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.03675,
            "front_side_solar_reflectance_at_normal_incidence": 0.4700695,
            "front_side_visible_reflectance_at_normal_incidence": 0.0546,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 161,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.369744,
            "thickness": 0.004,
            "visible_transmittance_at_normal_incidence": 0.765222
        },
        "Glass_2052_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05449309,
            "back_side_visible_reflectance_at_normal_incidence": 0.058397,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05422805,
            "front_side_visible_reflectance_at_normal_incidence": 0.05805,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 159,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.507767,
            "thickness": 0.00837,
            "visible_transmittance_at_normal_incidence": 0.586833
        },
        "Glass_2175_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.4379779,
            "back_side_visible_reflectance_at_normal_incidence": 0.10654,
            "conductivity": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2176064,
            "front_side_visible_reflectance_at_normal_incidence": 0.078729,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 157,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.167758,
            "thickness": 0.0086,
            "visible_transmittance_at_normal_incidence": 0.416044
        },
        "Glass_2531_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.454,
            "back_side_solar_reflectance_at_normal_incidence": 0.3617666,
            "back_side_visible_reflectance_at_normal_incidence": 0.232929,
            "conductivity": 0.934,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.3198325,
            "front_side_visible_reflectance_at_normal_incidence": 0.25084,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 167,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.350556,
            "thickness": 0.00306,
            "visible_transmittance_at_normal_incidence": 0.490923
        },
        "Glass_2532_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.676,
            "back_side_solar_reflectance_at_normal_incidence": 0.2732317,
            "back_side_visible_reflectance_at_normal_incidence": 0.079448,
            "conductivity": 0.933,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2268281,
            "front_side_visible_reflectance_at_normal_incidence": 0.0766,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 168,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.340824,
            "thickness": 0.00306,
            "visible_transmittance_at_normal_incidence": 0.543814
        },
        "Glass_4313_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.298,
            "back_side_solar_reflectance_at_normal_incidence": 0.09944001,
            "back_side_visible_reflectance_at_normal_incidence": 0.096992,
            "conductivity": 1.0,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.07114256,
            "front_side_visible_reflectance_at_normal_incidence": 0.077225,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 170,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.373486,
            "thickness": 0.00385,
            "visible_transmittance_at_normal_incidence": 0.6013
        },
        "Glass_4321_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.279,
            "back_side_solar_reflectance_at_normal_incidence": 0.09994167,
            "back_side_visible_reflectance_at_normal_incidence": 0.094819,
            "conductivity": 0.814,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.0742419,
            "front_side_visible_reflectance_at_normal_incidence": 0.072726,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 164,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.425947,
            "thickness": 0.00618,
            "visible_transmittance_at_normal_incidence": 0.559652
        },
        "Glass_8652_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.39,
            "back_side_solar_reflectance_at_normal_incidence": 0.4621051,
            "back_side_visible_reflectance_at_normal_incidence": 0.306829,
            "conductivity": 0.962,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2989869,
            "front_side_visible_reflectance_at_normal_incidence": 0.209449,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 165,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.343691,
            "thickness": 0.003059,
            "visible_transmittance_at_normal_incidence": 0.487937
        },
        "Glass_9731_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.203399,
            "back_side_visible_reflectance_at_normal_incidence": 0.070696,
            "conductivity": 0.815,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2079376,
            "front_side_visible_reflectance_at_normal_incidence": 0.071115,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 169,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.369424,
            "thickness": 0.01248,
            "visible_transmittance_at_normal_incidence": 0.710088
        },
        "Glass_12116_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.538265,
            "back_side_solar_reflectance_at_normal_incidence": 0.2199938,
            "back_side_visible_reflectance_at_normal_incidence": 0.081654,
            "conductivity": 1.000345,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1094601,
            "front_side_visible_reflectance_at_normal_incidence": 0.182598,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 152,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.171874,
            "thickness": 0.00475,
            "visible_transmittance_at_normal_incidence": 0.322771
        },
        "LoE CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.22,
            "back_side_visible_reflectance_at_normal_incidence": 0.078,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.17,
            "front_side_visible_reflectance_at_normal_incidence": 0.055,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 131,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.6,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.84
        },
        "LoE SPEC SEL CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.37,
            "back_side_visible_reflectance_at_normal_incidence": 0.06,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.34,
            "front_side_visible_reflectance_at_normal_incidence": 0.07,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 155,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.45,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.78
        },
        "LoE SPEC SEL CLEAR 6MM Rev": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.3,
            "back_side_visible_reflectance_at_normal_incidence": 0.07,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.03,
            "front_side_solar_reflectance_at_normal_incidence": 0.42,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 147,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.43,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.77
        },
        "LoE SPEC SEL TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.03,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.04,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 138,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.26,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.46
        },
        "LoE TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.1,
            "back_side_solar_reflectance_at_normal_incidence": 0.2,
            "back_side_visible_reflectance_at_normal_incidence": 0.054,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.093,
            "front_side_visible_reflectance_at_normal_incidence": 0.035,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 133,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.36,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.5
        },
        "PYR A CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.1,
            "front_side_visible_reflectance_at_normal_incidence": 0.12,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 163,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.75,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.85
        },
        "PYR B CLEAR 3MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 154,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.74,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.82
        },
        "PYR B CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.2,
            "back_side_solar_reflectance_at_normal_incidence": 0.1,
            "back_side_visible_reflectance_at_normal_incidence": 0.12,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.11,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 139,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.68,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.81
        },
        "REF A CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.4,
            "back_side_solar_reflectance_at_normal_incidence": 0.493,
            "back_side_visible_reflectance_at_normal_incidence": 0.37,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.341,
            "front_side_visible_reflectance_at_normal_incidence": 0.41,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 142,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.066,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.08
        },
        "REF A TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.47,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.13,
            "front_side_visible_reflectance_at_normal_incidence": 0.14,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 149,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.06,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.09
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 123,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.3
        },
        "REF B CLEAR LO 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.58,
            "back_side_solar_reflectance_at_normal_incidence": 0.38,
            "back_side_visible_reflectance_at_normal_incidence": 0.33,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.22,
            "front_side_visible_reflectance_at_normal_incidence": 0.23,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 141,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.2
        },
        "REF B TINT HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.33,
            "back_side_visible_reflectance_at_normal_incidence": 0.28,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.09,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 134,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.15,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.18
        },
        "REF B TINT MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.45,
            "back_side_solar_reflectance_at_normal_incidence": 0.41,
            "back_side_visible_reflectance_at_normal_incidence": 0.32,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.11,
            "front_side_visible_reflectance_at_normal_incidence": 0.1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 126,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.1,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.13
        },
        "REF C CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.55,
            "back_side_solar_reflectance_at_normal_incidence": 0.39,
            "back_side_visible_reflectance_at_normal_incidence": 0.35,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.17,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 124,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.2,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.22
        },
        "REF C CLEAR MID 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.51,
            "back_side_solar_reflectance_at_normal_incidence": 0.42,
            "back_side_visible_reflectance_at_normal_incidence": 0.38,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.2,
            "front_side_visible_reflectance_at_normal_incidence": 0.21,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 135,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.17,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.19
        },
        "REF D CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.379,
            "back_side_visible_reflectance_at_normal_incidence": 0.505,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.308,
            "front_side_visible_reflectance_at_normal_incidence": 0.453,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 128,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.429,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.334
        },
        "REF D TINT 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.36,
            "back_side_visible_reflectance_at_normal_incidence": 0.45,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.14,
            "front_side_visible_reflectance_at_normal_incidence": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 136,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.3,
            "thickness": 0.006,
            "visible_transmittance_at_normal_incidence": 0.25
        },
        "Theoretical Glass 297": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.574961,
            "back_side_visible_reflectance_at_normal_incidence": 0.420302,
            "conductivity": 0.0103561,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.574961,
            "front_side_visible_reflectance_at_normal_incidence": 0.420302,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 150,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.375039,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.529698
        },
        "Theoretical Glass 347": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.634139,
            "back_side_visible_reflectance_at_normal_incidence": 0.470089,
            "conductivity": 0.010358,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.634139,
            "front_side_visible_reflectance_at_normal_incidence": 0.470089,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 151,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.315861,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.479911
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Skylight_Frame": {
            "divider_thermal_hemispherical_emissivity": 0.9,
            "frame_conductance": 0,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 685,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Bath_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 340,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 760.0,
            "x_origin": 0.0,
            "y_origin": 51.0,
            "z_origin": 0.0
        },
        "Cafeteria_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 344,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1260.0,
            "x_origin": 19.0,
            "y_origin": 46.0,
            "z_origin": 0.0
        },
        "Computer_Class_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 336,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 648.0,
            "x_origin": -18.0,
            "y_origin": 73.0,
            "z_origin": 0.0
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 321,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 326,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 30.0,
            "z_origin": 0.0
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 331,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 61.0,
            "z_origin": 0.0
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 324,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 12.0,
            "z_origin": 0.0
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 329,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 42.0,
            "z_origin": 0.0
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 334,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 396.0,
            "x_origin": -64.0,
            "y_origin": 73.0,
            "z_origin": 0.0
        },
        "Corridor_Pod_1_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 323,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 768.0,
            "x_origin": -64.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Corridor_Pod_2_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 328,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 768.0,
            "x_origin": -64.0,
            "y_origin": 39.0,
            "z_origin": 0.0
        },
        "Corridor_Pod_3_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 333,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 768.0,
            "x_origin": -64.0,
            "y_origin": 70.0,
            "z_origin": 0.0
        },
        "Gym_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 342,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1428.0,
            "x_origin": 19.0,
            "y_origin": 21.0,
            "z_origin": 0.0
        },
        "Kitchen_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 343,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 672.0,
            "x_origin": 19.0,
            "y_origin": 38.0,
            "z_origin": 0.0
        },
        "Library_Media_Center_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 345,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1596.0,
            "x_origin": 0.0,
            "y_origin": 61.0,
            "z_origin": 0.0
        },
        "Lobby_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 338,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 684.0,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Main_Corridor_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 337,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2184.0,
            "x_origin": 0.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Mech_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 339,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1008.0,
            "x_origin": 13.0,
            "y_origin": 9.0,
            "z_origin": 0.0
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 322,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 327,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 30.0,
            "z_origin": 0.0
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 332,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 61.0,
            "z_origin": 0.0
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 325,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 12.0,
            "z_origin": 0.0
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 330,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1908.0,
            "x_origin": -53.0,
            "y_origin": 42.0,
            "z_origin": 0.0
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 335,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1260.0,
            "x_origin": -53.0,
            "y_origin": 73.0,
            "z_origin": 0.0
        },
        "Offices_ZN_1_FLR_1": {
            "ceiling_height": 4.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 341,
            "multiplier": 1.0,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1764.0,
            "x_origin": 19.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Bath Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1044,
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1041,
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1037,
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1020,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1022,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1024,
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1021,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1023,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1025,
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1032,
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1033,
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1034,
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1043,
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1042,
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1038,
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1040,
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1035,
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1036,
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1026,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1028,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1030,
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1027,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1029,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3 Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1031,
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices Control": {
            "control_1_name": "CoolingSetPoint",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_2_name": "HeatingSetpoint",
            "control_2_object_type": "ThermostatSetpoint:SingleHeating",
            "control_3_name": "DualSetPoint",
            "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Zone Control Type Sched",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 1039,
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "ZoneCrossMixing": {
        "Bath-Cafeteria": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 908,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Cafeteria_ZN_1_FLR_1",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath-Library_Media_Center": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 910,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Library_Media_Center_ZN_1_FLR_1",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath-Main_Corridor": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 905,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 906,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria-Bath": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 909,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Bath_ZN_1_FLR_1",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria-Kitchen": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 922,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Kitchen_ZN_1_FLR_1",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 921,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 896,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class-Multi_Class_2_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 895,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1-Corridor_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 860,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2-Corridor_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 872,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 884,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1-Corridor_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 864,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1-Multi_Class_2_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 868,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2-Corridor_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 876,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2-Multi_Class_2_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 880,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 888,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3-Multi_Class_2_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 892,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1-Corner_Class_1_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 861,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1-Corner_Class_2_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 865,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1-Main_Corridor": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 870,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1-Multi_Class_1_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 863,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1-Multi_Class_2_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 867,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2-Corner_Class_1_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 873,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2-Corner_Class_2_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 877,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2-Main_Corridor": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 882,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2-Multi_Class_1_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 875,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2-Multi_Class_2_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 879,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Computer_Class": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 897,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Computer_Class_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Corner_Class_1_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 885,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Corner_Class_2_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 889,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Library_Media_Center": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 898,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Library_Media_Center_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Multi_Class_1_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 887,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3-Multi_Class_2_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 891,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 917,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen-Cafeteria": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 923,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Cafeteria_ZN_1_FLR_1",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 919,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center-Bath": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 911,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Bath_ZN_1_FLR_1",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 899,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby-Main_Corridor": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 901,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 913,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor-Bath": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 904,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Bath_ZN_1_FLR_1",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor-Corridor_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 871,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor-Corridor_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 883,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor-Lobby": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 900,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Lobby_ZN_1_FLR_1",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 902,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech-Bath": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 907,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Bath_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Cafeteria": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 920,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Cafeteria_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Gym": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 916,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Gym_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Kitchen": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 918,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Kitchen_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Lobby": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 912,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Lobby_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Main_Corridor": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 903,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech-Offices": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 914,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Offices_ZN_1_FLR_1",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1-Corridor_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 862,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2-Corridor_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 874,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 886,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1-Corner_Class_2_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 869,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1-Corridor_Pod_1": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 866,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2-Corner_Class_2_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 881,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2-Corridor_Pod_2": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 878,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3-Computer_Class": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 894,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Computer_Class_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3-Corner_Class_2_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 893,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3-Corridor_Pod_3": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 890,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices-Mech": {
            "delta_temperature": 0.5,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 10,
            "idf_order": 915,
            "schedule_name": "Doors Schedule",
            "source_zone_name": "Mech_ZN_1_FLR_1",
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1098,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_1_Pod_1 Inlets",
            "zone_air_node_name": "Corner_Class_1_Pod_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_1_Pod_1 Equipment",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_1_Pod_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1099,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_2_Pod_1 Inlets",
            "zone_air_node_name": "Corner_Class_2_Pod_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_2_Pod_1 Equipment",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_2_Pod_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1100,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_1_Pod_2 Inlets",
            "zone_air_node_name": "Corner_Class_1_Pod_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_1_Pod_2 Equipment",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_1_Pod_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1101,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_2_Pod_2 Inlets",
            "zone_air_node_name": "Corner_Class_2_Pod_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_2_Pod_2 Equipment",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_2_Pod_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1102,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_1_Pod_3 Inlets",
            "zone_air_node_name": "Corner_Class_1_Pod_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_1_Pod_3 Equipment",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_1_Pod_3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1103,
            "zone_air_inlet_node_or_nodelist_name": "Corner_Class_2_Pod_3 Inlets",
            "zone_air_node_name": "Corner_Class_2_Pod_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corner_Class_2_Pod_3 Equipment",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corner_Class_2_Pod_3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1104,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_1_Pod_1 Inlets",
            "zone_air_node_name": "Multi_Class_1_Pod_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_1_Pod_1 Equipment",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_1_Pod_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1105,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_2_Pod_1 Inlets",
            "zone_air_node_name": "Multi_Class_2_Pod_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_2_Pod_1 Equipment",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_2_Pod_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1106,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_1_Pod_2 Inlets",
            "zone_air_node_name": "Multi_Class_1_Pod_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_1_Pod_2 Equipment",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_1_Pod_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1107,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_2_Pod_2 Inlets",
            "zone_air_node_name": "Multi_Class_2_Pod_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_2_Pod_2 Equipment",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_2_Pod_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1108,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_1_Pod_3 Inlets",
            "zone_air_node_name": "Multi_Class_1_Pod_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_1_Pod_3 Equipment",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_1_Pod_3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1109,
            "zone_air_inlet_node_or_nodelist_name": "Multi_Class_2_Pod_3 Inlets",
            "zone_air_node_name": "Multi_Class_2_Pod_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Multi_Class_2_Pod_3 Equipment",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Multi_Class_2_Pod_3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1110,
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Pod_1 Inlets",
            "zone_air_node_name": "Corridor_Pod_1 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Pod_1 Equipment",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Pod_1 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1111,
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Pod_2 Inlets",
            "zone_air_node_name": "Corridor_Pod_2 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Pod_2 Equipment",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Pod_2 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1112,
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Pod_3 Inlets",
            "zone_air_node_name": "Corridor_Pod_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Pod_3 Equipment",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Pod_3 Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1113,
            "zone_air_inlet_node_or_nodelist_name": "Main_Corridor Inlets",
            "zone_air_node_name": "Main_Corridor Zone Air Node",
            "zone_conditioning_equipment_list_name": "Main_Corridor Equipment",
            "zone_name": "Main_Corridor_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Main_Corridor Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1114,
            "zone_air_inlet_node_or_nodelist_name": "Mech Inlets",
            "zone_air_node_name": "Mech Zone Air Node",
            "zone_conditioning_equipment_list_name": "Mech Equipment",
            "zone_name": "Mech_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Mech Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1115,
            "zone_air_inlet_node_or_nodelist_name": "Computer_Class Inlets",
            "zone_air_node_name": "Computer_Class Zone Air Node",
            "zone_conditioning_equipment_list_name": "Computer_Class Equipment",
            "zone_name": "Computer_Class_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Computer_Class Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1116,
            "zone_air_inlet_node_or_nodelist_name": "Library_Media_Center Inlets",
            "zone_air_node_name": "Library_Media_Center Zone Air Node",
            "zone_conditioning_equipment_list_name": "Library_Media_Center Equipment",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Library_Media_Center Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1117,
            "zone_air_inlet_node_or_nodelist_name": "Offices Inlets",
            "zone_air_node_name": "Offices Zone Air Node",
            "zone_conditioning_equipment_list_name": "Offices Equipment",
            "zone_name": "Offices_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Offices Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1118,
            "zone_air_inlet_node_or_nodelist_name": "Lobby Inlets",
            "zone_air_node_name": "Lobby Zone Air Node",
            "zone_conditioning_equipment_list_name": "Lobby Equipment",
            "zone_name": "Lobby_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Lobby Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1119,
            "zone_air_inlet_node_or_nodelist_name": "Cafeteria Inlets",
            "zone_air_node_name": "Cafeteria Zone Air Node",
            "zone_conditioning_equipment_list_name": "Cafeteria Equipment",
            "zone_name": "Cafeteria_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Cafeteria Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1120,
            "zone_air_inlet_node_or_nodelist_name": "Kitchen Inlets",
            "zone_air_node_name": "Kitchen Zone Air Node",
            "zone_conditioning_equipment_list_name": "Kitchen Equipment",
            "zone_name": "Kitchen_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Kitchen Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1121,
            "zone_air_inlet_node_or_nodelist_name": "Gym Inlets",
            "zone_air_node_name": "Gym Zone Air Node",
            "zone_conditioning_equipment_list_name": "Gym Equipment",
            "zone_name": "Gym_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Gym Return Outlet"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1122,
            "zone_air_inlet_node_or_nodelist_name": "Bath Inlets",
            "zone_air_node_name": "Bath Zone Air Node",
            "zone_conditioning_equipment_list_name": "Bath Equipment",
            "zone_name": "Bath_ZN_1_FLR_1",
            "zone_return_air_node_or_nodelist_name": "Bath Return Outlet"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Bath Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Bath Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1097,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Cafeteria Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Cafeteria Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1094,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Computer_Class Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Computer_Class Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1090,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_1_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_1_Pod_1 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1073,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_1_Pod_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_1_Pod_2 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1075,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_1_Pod_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_1_Pod_3 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1077,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_2_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_2_Pod_1 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1074,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_2_Pod_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_2_Pod_2 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1076,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corner_Class_2_Pod_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corner_Class_2_Pod_3 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1078,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Pod_1 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1085,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Pod_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Pod_2 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1086,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Pod_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Pod_3 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1087,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Gym Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Gym Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1096,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Kitchen Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Kitchen Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1095,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Library_Media_Center Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Library_Media_Center Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1091,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lobby Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lobby Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1093,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Main_Corridor Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Main_Corridor Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1088,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Mech Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Mech Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1089,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_1_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_1_Pod_1 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1079,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_1_Pod_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_1_Pod_2 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1081,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_1_Pod_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_1_Pod_3 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1083,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_2_Pod_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_2_Pod_1 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1080,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_2_Pod_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_2_Pod_2 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1082,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Multi_Class_2_Pod_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Multi_Class_2_Pod_3 Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1084,
            "load_distribution_scheme": "SequentialLoad"
        },
        "Offices Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Offices Direct Air",
                    "zone_equipment_object_type": "AirTerminal:SingleDuct:Uncontrolled"
                }
            ],
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 8,
            "idf_order": 1092,
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Cafeteria_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 859,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 853,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 841,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 845,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 849,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 842,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 846,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 850,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 858,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 854,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 856,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 855,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 843,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 847,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 851,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 844,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 848,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.2,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 852,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_Outdoor": {
            "constant_term_coefficient": 1,
            "design_flow_rate": 0.1,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 857,
            "schedule_name": "Doors Schedule",
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    }
}
