    Heating Plant Branch AHU Multi_Class_1_Pod_1,  !- Inlet Branch 7 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_1,  !- Inlet Branch 8 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_2,  !- Inlet Branch 9 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_2,  !- Inlet Branch 10 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_3,  !- Inlet Branch 11 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_3,  !- Inlet Branch 12 Name
    Heating Plant Branch AHU Corridor_Pod_1,  !- Inlet Branch 13 Name
    Heating Plant Branch AHU Corridor_Pod_2,  !- Inlet Branch 14 Name
    Heating Plant Branch AHU Corridor_Pod_3,  !- Inlet Branch 15 Name
    Heating Plant Branch AHU Main_Corridor,  !- Inlet Branch 16 Name
    Heating Plant Branch AHU Mech,  !- Inlet Branch 17 Name
    Heating Plant Branch AHU Computer_Class,  !- Inlet Branch 18 Name
    Heating Plant Branch AHU Library_Media_Center,  !- Inlet Branch 19 Name
    Heating Plant Branch AHU Offices,  !- Inlet Branch 20 Name
    Heating Plant Branch AHU Lobby,  !- Inlet Branch 21 Name
    Heating Plant Branch AHU Cafeteria,  !- Inlet Branch 22 Name
    Heating Plant Branch AHU Kitchen,  !- Inlet Branch 23 Name
    Heating Plant Branch AHU Gym,  !- Inlet Branch 24 Name
    Heating Plant Branch AHU Bath,  !- Inlet Branch 25 Name
    Heating Demand Bypass Branch;  !- Inlet Branch 26 Name

Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Branch,           !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Branch,        !- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Corner_Class_1_Pod_1 Inlets,  !- Name
    Corner_Class_1_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_1 Inlets,  !- Name
    Corner_Class_2_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_2 Inlets,  !- Name
    Corner_Class_1_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_2 Inlets,  !- Name
    Corner_Class_2_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_3 Inlets,  !- Name
    Corner_Class_1_Pod_3 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_3 Inlets,  !- Name
    Corner_Class_2_Pod_3 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_1_Pod_1 Inlets,  !- Name
    Multi_Class_1_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_2_Pod_1 Inlets,  !- Name
    Multi_Class_2_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_1_Pod_2 Inlets,  !- Name
    Multi_Class_1_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_2_Pod_2 Inlets,  !- Name
    Multi_Class_2_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_1_Pod_3 Inlets,  !- Name
    Multi_Class_1_Pod_3 Supply Inlet;  !- Node 1 Name

NodeList,
    Multi_Class_2_Pod_3 Inlets,  !- Name
    Multi_Class_2_Pod_3 Supply Inlet;  !- Node 1 Name

NodeList,
    Corridor_Pod_1 Inlets,   !- Name
    Corridor_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Corridor_Pod_2 Inlets,   !- Name
    Corridor_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
    Corridor_Pod_3 Inlets,   !- Name
    Corridor_Pod_3 Supply Inlet;  !- Node 1 Name

NodeList,
    Main_Corridor Inlets,    !- Name
    Main_Corridor Supply Inlet;  !- Node 1 Name

NodeList,
    Mech Inlets,             !- Name
    Mech Supply Inlet;       !- Node 1 Name

NodeList,
    Computer_Class Inlets,   !- Name
    Computer_Class Supply Inlet;  !- Node 1 Name

NodeList,
    Library_Media_Center Inlets,  !- Name
    Library_Media_Center Supply Inlet;  !- Node 1 Name

NodeList,
    Offices Inlets,          !- Name
    Offices Supply Inlet;    !- Node 1 Name

NodeList,
    Lobby Inlets,            !- Name
    Lobby Supply Inlet;      !- Node 1 Name

NodeList,
    Cafeteria Inlets,        !- Name
    Cafeteria Supply Inlet;  !- Node 1 Name

NodeList,
    Kitchen Inlets,          !- Name
    Kitchen Supply Inlet;    !- Node 1 Name

NodeList,
    Gym Inlets,              !- Name
    Gym Supply Inlet;        !- Node 1 Name

NodeList,
    Bath Inlets,             !- Name
    Bath Supply Inlet;       !- Node 1 Name

NodeList,
    Condenser Loop Setpoint Node List,  !- Name
    GHE Inlet Node;          !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
    Corner_Class_1_Pod_1 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corner_Class_2_Pod_1 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corner_Class_1_Pod_2 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corner_Class_2_Pod_2 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corner_Class_1_Pod_3 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corner_Class_2_Pod_3 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_1_Pod_1 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_2_Pod_1 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_1_Pod_2 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_2_Pod_2 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_1_Pod_3 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Multi_Class_2_Pod_3 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corridor_Pod_1 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corridor_Pod_2 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Corridor_Pod_3 Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Main_Corridor Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Mech Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Computer_Class Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Library_Media_Center Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Offices Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Lobby Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Cafeteria Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Kitchen Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Gym Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Bath Outside Air Inlet Node;  !- Name

OutdoorAir:Node,
    Outside Air Inlet Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Cooling Supply Side Bypass,  !- Name
    Cooling Supply Bypass Inlet Node,  !- Inlet Node Name
    Cooling Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Supply Outlet,   !- Name
    Cooling Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Cooling Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Inlet Pipe,  !- Name
    Cooling Demand Inlet Node,  !- Inlet Node Name
    Cooling Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Side Bypass,  !- Name
    Cooling Demand Bypass Inlet Node,  !- Inlet Node Name
    Cooling Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Cooling Demand Outlet Pipe,  !- Name
    Cooling Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Cooling Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Side Bypass,  !- Name
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Supply Outlet,   !- Name
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Heating Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Inlet Pipe,  !- Name
    Heating Demand Inlet Node,  !- Inlet Node Name
    Heating Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Side Bypass,  !- Name
    Heating Demand Bypass Inlet Node,  !- Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heating Demand Outlet Pipe,  !- Name
    Heating Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Heating Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Side Bypass,  !- Name
    Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Outlet, !- Name
    Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Side Bypass,  !- Name
    Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,  !- Name
    Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Condenser Circ Pump,     !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
    0.012345,                !- Design Maximum Flow Rate {m3/s}
    550000,                  !- Design Pump Head {Pa}
    8000,                    !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Cooling Circ Pump,       !- Name
    Cooling Supply Inlet Node,  !- Inlet Node Name
    Cooling Pump Outlet Node,!- Outlet Node Name
    0.007,                   !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.5,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    Heating Circ Pump,       !- Name
    Heating Supply Inlet Node,  !- Inlet Node Name
    Heating Pump Outlet Node,!- Outlet Node Name
    0.007,                   !- Design Flow Rate {m3/s}
    5000,                    !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.5,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: CENTRALHEATPUMPSYSTEM ===========

CentralHeatPumpSystem,
    Central Heat Pump,       !- Name
    SmartMixing,             !- Control Method
    Heat Pump Cooling Loop Inlet Node,  !- Cooling Loop Inlet Node Name
    Heat Pump Cooling Loop Outlet Node,  !- Cooling Loop Outlet Node Name
    Condenser Inlet Node,    !- Source Loop Inlet Node Name
    Condenser Outlet Node,   !- Source Loop Outlet Node Name
    Heat Pump Heating Loop Inlet Node,  !- Heating Loop Inlet Node Name
    Heat Pump Heating Loop Outlet Node,  !- Heating Loop Outlet Node Name
    ,                        !- Ancillary Power {W}
    ,                        !- Ancillary Operation Schedule Name
    ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Performance Component Object Type 1
    ChillerHeaterModule,     !- Chiller Heater Modules Performance Component Name 1
    CyclingFanSch,           !- Chiller Heater Modules Control Schedule Name 1
    1;                       !- Number of Chiller Heater Modules 1


!-   ===========  ALL OBJECTS IN CLASS: CHILLERHEATERPERFORMANCE:ELECTRIC:EIR ===========

ChillerHeaterPerformance:Electric:EIR,
    ChillerHeaterModule,     !- Name
    12500,                   !- Reference Cooling Mode Evaporator Capacity {W}
    1.5,                     !- Reference Cooling Mode COP {W/W}
    6.67,                    !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
    35.0,                    !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
    0.74,                    !- Reference Heating Mode Cooling Capacity Ratio
    1.38,                    !- Reference Heating Mode Cooling Power Input Ratio
    6.67,                    !- Reference Heating Mode Leaving Chilled Water Temperature {C}
    60,                      !- Reference Heating Mode Leaving Condenser Water Temperature {C}
    29.44,                   !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
    5,                       !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
    ConstantFlow,            !- Chilled Water Flow Mode Type
    0.005375,                !- Design Chilled Water Flow Rate {m3/s}
    0.003125,                !- Design Condenser Water Flow Rate {m3/s}
    0.0003125,               !- Design Hot Water Flow Rate {m3/s}
    1,                       !- Compressor Motor Efficiency
    WaterCooled,             !- Condenser Type
    EnteringCondenser,       !- Cooling Mode Temperature Curve Condenser Water Independent Variable
    ChillerHeaterClgCapFT,   !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
    ChillerHeaterClgEIRFT,   !- Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChillerHeaterClgEIRFPLR, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    1,                       !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
    LeavingCondenser,        !- Heating Mode Temperature Curve Condenser Water Independent Variable
    ChillerHeaterHtgCapFT,   !- Heating Mode Cooling Capacity Function of Temperature Curve Name
    ChillerHeaterHtgEIRFT,   !- Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChillerHeaterHtgEIRFPLR, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    1,                       !- Heating Mode Cooling Capacity Optimum Part Load Ratio
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:SYSTEM ===========

GroundHeatExchanger:System,
    Vertical Ground Heat Exchanger,  !- Name
    GHE Inlet Node,          !- Inlet Node Name
    GHE Outlet Node,         !- Outlet Node Name
    0.00330000,              !- Design Flow Rate {m3/s}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
    Vertical Ground Heat Exchanger Ground Temps,  !- Undisturbed Ground Temperature Model Name
    0.692626E+00,            !- Ground Thermal Conductivity {W/m-K}
    0.234700E+07,            !- Ground Thermal Heat Capacity {J/m3-K}
    Vertical Ground Heat Exchanger g-functions;  !- GHE:Vertical:ResponseFactors Object Name


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL:PROPERTIES ===========

GroundHeatExchanger:Vertical:Properties,
    Vertical Ground Heat Exchanger Props,  !- Name
    1,                       !- Depth of Top of Borehole {m}
    76.2,                    !- Borehole Length {m}
    0.127016,                !- Borehole Diameter {m}
    0.692626E+00,            !- Grout Thermal Conductivity {W/m-K}
    3.90E+06,                !- Grout Thermal Heat Capacity {J/m3-K}
    0.391312E+00,            !- Pipe Thermal Conductivity {W/m-K}
    1.542E+06,               !- Pipe Thermal Heat Capacity {J/m3-K}
    2.66667E-02,             !- Pipe Outer Diameter {m}
    2.41285E-03,             !- Pipe Thickness {m}
    5.1225E-02;              !- U-Tube Distance {m}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:RESPONSEFACTORS ===========

GroundHeatExchanger:ResponseFactors,
    Vertical Ground Heat Exchanger g-functions,  !- Name
    Vertical Ground Heat Exchanger Props,  !- GHE:Vertical:Properties Object Name
    120,                     !- Number of Boreholes
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    -15.2996,                !- g-Function Ln(T/Ts) Value 1
    -0.348322,               !- g-Function g Value 1
    -14.201,                 !- g-Function Ln(T/Ts) Value 2
    0.022208,                !- g-Function g Value 2
    -13.2202,                !- g-Function Ln(T/Ts) Value 3
    0.412345,                !- g-Function g Value 3
    -12.2086,                !- g-Function Ln(T/Ts) Value 4
    0.867498,                !- g-Function g Value 4
    -11.1888,                !- g-Function Ln(T/Ts) Value 5
    1.357839,                !- g-Function g Value 5
    -10.1816,                !- g-Function Ln(T/Ts) Value 6
    1.852024,                !- g-Function g Value 6
    -9.1815,                 !- g-Function Ln(T/Ts) Value 7
    2.345656,                !- g-Function g Value 7
    -8.6809,                 !- g-Function Ln(T/Ts) Value 8
    2.593958,                !- g-Function g Value 8
    -8.5,                    !- g-Function Ln(T/Ts) Value 9
    2.679,                   !- g-Function g Value 9
    -7.8,                    !- g-Function Ln(T/Ts) Value 10
    3.023,                   !- g-Function g Value 10
    -7.2,                    !- g-Function Ln(T/Ts) Value 11
    3.32,                    !- g-Function g Value 11
    -6.5,                    !- g-Function Ln(T/Ts) Value 12
    3.681,                   !- g-Function g Value 12
    -5.9,                    !- g-Function Ln(T/Ts) Value 13
    4.071,                   !- g-Function g Value 13
    -5.2,                    !- g-Function Ln(T/Ts) Value 14
    4.828,                   !- g-Function g Value 14
    -4.5,                    !- g-Function Ln(T/Ts) Value 15
    6.253,                   !- g-Function g Value 15
    -3.963,                  !- g-Function Ln(T/Ts) Value 16
    7.894,                   !- g-Function g Value 16
    -3.27,                   !- g-Function Ln(T/Ts) Value 17
    11.82,                   !- g-Function g Value 17
    -2.864,                  !- g-Function Ln(T/Ts) Value 18
    15.117,                  !- g-Function g Value 18
    -2.577,                  !- g-Function Ln(T/Ts) Value 19
    18.006,                  !- g-Function g Value 19
    -2.171,                  !- g-Function Ln(T/Ts) Value 20
    22.887,                  !- g-Function g Value 20
    -1.884,                  !- g-Function Ln(T/Ts) Value 21
    26.924,                  !- g-Function g Value 21
    -1.191,                  !- g-Function Ln(T/Ts) Value 22
    38.004,                  !- g-Function g Value 22
    -0.497,                  !- g-Function Ln(T/Ts) Value 23
    49.919,                  !- g-Function g Value 23
    -0.274,                  !- g-Function Ln(T/Ts) Value 24
    53.407,                  !- g-Function g Value 24
    -0.051,                  !- g-Function Ln(T/Ts) Value 25
    56.632,                  !- g-Function g Value 25
    0.196,                   !- g-Function Ln(T/Ts) Value 26
    59.825,                  !- g-Function g Value 26
    0.419,                   !- g-Function Ln(T/Ts) Value 27
    62.349,                  !- g-Function g Value 27
    0.642,                   !- g-Function Ln(T/Ts) Value 28
    64.524,                  !- g-Function g Value 28
    0.873,                   !- g-Function Ln(T/Ts) Value 29
    66.412,                  !- g-Function g Value 29
    1.112,                   !- g-Function Ln(T/Ts) Value 30
    67.993,                  !- g-Function g Value 30
    1.335,                   !- g-Function Ln(T/Ts) Value 31
    69.162,                  !- g-Function g Value 31
    1.679,                   !- g-Function Ln(T/Ts) Value 32
    70.476,                  !- g-Function g Value 32
    2.028,                   !- g-Function Ln(T/Ts) Value 33
    71.361,                  !- g-Function g Value 33
    2.275,                   !- g-Function Ln(T/Ts) Value 34
    71.79,                   !- g-Function g Value 34
    3.003,                   !- g-Function Ln(T/Ts) Value 35
    72.511;                  !- g-Function g Value 35


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Cooling Loop,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Cooling Loop Operation,  !- Plant Equipment Operation Scheme Name
    Cooling Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    3.2,                     !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Cooling Supply Inlet Node,  !- Plant Side Inlet Node Name
    Cooling Supply Outlet Node,  !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    Cooling Demand Inlet Node,  !- Demand Side Inlet Node Name
    Cooling Demand Outlet Node,  !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Cooling Pump Availability Manager;  !- Availability Manager List Name

PlantLoop,
    Heating Loop,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heating Loop Operation,  !- Plant Equipment Operation Scheme Name
    Heating Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    3.2,                     !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Heating Supply Inlet Node,  !- Plant Side Inlet Node Name
    Heating Supply Outlet Node,  !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    Heating Demand Inlet Node,  !- Demand Side Inlet Node Name
    Heating Demand Outlet Node,  !- Demand Side Outlet Node Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Heating Pump Availability Manager;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    GHE Inlet Node,          !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    12345,                   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chiller Plant,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name

PlantEquipmentList,
    Electric Only,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name

PlantEquipmentList,
    Heating Plant,           !- Name
    CentralHeatPumpSystem,   !- Equipment 1 Object Type
    Central Heat Pump;       !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Condenser Equipment,     !- Name
    GroundHeatExchanger:System,  !- Equipment 1 Object Type
    Vertical Ground Heat Exchanger;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Peak Operation,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000000000,             !- Load Range 1 Upper Limit {W}
    Chiller Plant;           !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Off Peak Operation,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000000,             !- Load Range 1 Upper Limit {W}
    Electric Only;           !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Year Round Tower Operation,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    90000000,                !- Load Range 1 Upper Limit {W}
    Condenser Equipment;     !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Central Plant Heating,   !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000,                 !- Load Range 1 Upper Limit {W}
    Heating Plant;           !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Cooling Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Peak Operation,          !- Control Scheme 1 Name
    CyclingFanSch,           !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Peak Operation,          !- Control Scheme 2 Name
    CyclingFanSch;           !- Control Scheme 2 Schedule Name

PlantEquipmentOperationSchemes,
    Heating Loop Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Central Plant Heating,   !- Control Scheme 1 Name
    CyclingFanSch;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    CyclingFanSch;           !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    OA_Press,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal,  !- Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal,  !- Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_1_CWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_1_HWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_2_CWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_2_HWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_3_CWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_3_HWCoil_Water_Tout_internal,  !- Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_CWCoil_Water_Tout_internal,  !- Name
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_HWCoil_Water_Tout_internal,  !- Name
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_CWCoil_Water_Tout_internal,  !- Name
    Mech AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_HWCoil_Water_Tout_internal,  !- Name
    Mech AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Computer_Class_CWCoil_Water_Tout_internal,  !- Name
    Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Computer_Class_HWCoil_Water_Tout_internal,  !- Name
    Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Library_Media_Center_CWCoil_Water_Tout_internal,  !- Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Library_Media_Center_HWCoil_Water_Tout_internal,  !- Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_CWCoil_Water_Tout_internal,  !- Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_HWCoil_Water_Tout_internal,  !- Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_CWCoil_Water_Tout_internal,  !- Name
    Offices AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_HWCoil_Water_Tout_internal,  !- Name
    Offices AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_CWCoil_Water_Tout_internal,  !- Name
    Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_HWCoil_Water_Tout_internal,  !- Name
    Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_CWCoil_Water_Tout_internal,  !- Name
    Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_HWCoil_Water_Tout_internal,  !- Name
    Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_CWCoil_Water_Tout_internal,  !- Name
    Gym AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_HWCoil_Water_Tout_internal,  !- Name
    Gym AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_CWCoil_Water_Tout_internal,  !- Name
    Bath AHU Water to Air Heat Pump Source Side1 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_HWCoil_Water_Tout_internal,  !- Name
    Bath AHU Water to Air Heat Pump Source Side2 Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_Zone,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_Cool_Setpoint,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_Heat_Setpoint,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_CWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_HWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_1 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_1_CWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_1_HWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_1 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_2_CWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_2_HWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_2 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_2_CWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_2_HWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_2 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_3_CWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_3_HWcoil_Air_Tsp,  !- Name
    Corner_Class_1_Pod_3 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_3_CWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_3_HWcoil_Air_Tsp,  !- Name
    Corner_Class_2_Pod_3 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_1_CWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_1_HWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_1 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_1_CWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_1_HWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_1 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_2_CWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_2_HWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_2 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_2_CWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_2_HWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_2 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_3_CWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_1_Pod_3_HWcoil_Air_Tsp,  !- Name
    Multi_Class_1_Pod_3 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_3_CWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Multi_Class_2_Pod_3_HWcoil_Air_Tsp,  !- Name
    Multi_Class_2_Pod_3 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_1_CWcoil_Air_Tsp,  !- Name
    Corridor_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_1_HWcoil_Air_Tsp,  !- Name
    Corridor_Pod_1 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_2_CWcoil_Air_Tsp,  !- Name
    Corridor_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_2_HWcoil_Air_Tsp,  !- Name
    Corridor_Pod_2 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_3_CWcoil_Air_Tsp,  !- Name
    Corridor_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Corridor_Pod_3_HWcoil_Air_Tsp,  !- Name
    Corridor_Pod_3 AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_CWcoil_Air_Tsp,  !- Name
    Main_Corridor AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_HWcoil_Air_Tsp,  !- Name
    Main_Corridor AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_CWcoil_Air_Tsp,     !- Name
    Mech AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_HWcoil_Air_Tsp,     !- Name
    Mech AHU Air Loop Outlet,!- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Computer_Class_CWcoil_Air_Tsp,  !- Name
    Computer_Class AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Computer_Class_HWcoil_Air_Tsp,  !- Name
    Computer_Class AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Library_Media_Center_CWcoil_Air_Tsp,  !- Name
    Library_Media_Center AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Library_Media_Center_HWcoil_Air_Tsp,  !- Name
    Library_Media_Center AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_CWcoil_Air_Tsp,  !- Name
    Offices AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_HWcoil_Air_Tsp,  !- Name
    Offices AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_CWcoil_Air_Tsp,    !- Name
    Lobby AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_HWcoil_Air_Tsp,    !- Name
    Lobby AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_CWcoil_Air_Tsp,!- Name
    Cafeteria AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_HWcoil_Air_Tsp,!- Name
    Cafeteria AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_CWcoil_Air_Tsp,  !- Name
    Kitchen AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_HWcoil_Air_Tsp,  !- Name
    Kitchen AHU Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_CWcoil_Air_Tsp,      !- Name
    Gym AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_HWcoil_Air_Tsp,      !- Name
    Gym AHU Air Loop Outlet, !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_CWcoil_Air_Tsp,     !- Name
    Bath AHU Cooling Coil Air Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_HWcoil_Air_Tsp,     !- Name
    Bath AHU Air Loop Outlet,!- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    On_Off,                  !- Name
    FANAVAILSCHED,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_1_Mixing_Flow,  !- Name
    AHU Corner_Class_1_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_1_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_2_Mixing_Flow,  !- Name
    AHU Corner_Class_1_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_2_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_Tout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_Tout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_Wout,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_1_Pod_3_Mixing_Flow,  !- Name
    AHU Corner_Class_1_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_Tout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_Tout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_Wout,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corner_Class_2_Pod_3_Mixing_Flow,  !- Name
    AHU Corner_Class_2_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_1_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_1_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_2_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_2_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Mdot_Min,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Mdot_Max,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_Tout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_Tout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_Wout,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_1_Pod_3_Mixing_Flow,  !- Name
    AHU Multi_Class_1_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Mdot_Min,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Mdot_Max,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_Tout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_Tout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_Wout,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Multi_Class_2_Pod_3_Mixing_Flow,  !- Name
    AHU Multi_Class_2_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_1_Mixing_Flow,  !- Name
    AHU Corridor_Pod_1 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_2_Mixing_Flow,  !- Name
    AHU Corridor_Pod_2 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Mdot_Min,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Mdot_Max,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_Tout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_Tout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_Wout,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_CWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Mdot_Min,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Mdot_Max,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_Tout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_MdotRequest,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Water_DesignVdot,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_Tout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_Wout,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_HWcoil_Air_MdotOut,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Corridor_Pod_3_Mixing_Flow,  !- Name
    AHU Corridor_Pod_3 Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Mdot_Min,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Mdot_Max,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_Tout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_MdotRequest,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Water_DesignVdot,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_Tout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_Wout,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_CWcoil_Air_MdotOut,  !- Name
    Main_Corridor Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Mdot_Min,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Mdot_Max,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_Tout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_MdotRequest,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Water_DesignVdot,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_Tout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_Wout,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_HWcoil_Air_MdotOut,  !- Name
    Main_Corridor Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Main_Corridor_Mixing_Flow,  !- Name
    AHU Main_Corridor Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Mdot_Min,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Mdot_Max,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_Tout,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_MdotRequest,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Water_DesignVdot,  !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_Tout,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_Wout,    !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_CWcoil_Air_MdotOut, !- Name
    Mech Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Mdot_Min,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Mdot_Max,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_Tout,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_MdotRequest,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Water_DesignVdot,  !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_Tout,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_Wout,    !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_HWcoil_Air_MdotOut, !- Name
    Mech Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Mech_Mixing_Flow,        !- Name
    AHU Mech Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Mdot_Min,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Mdot_Max,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_Tout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_MdotRequest,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Water_DesignVdot,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_Tout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_Wout,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_CWcoil_Air_MdotOut,  !- Name
    Computer_Class Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Mdot_Min,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Mdot_Max,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_Tout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_MdotRequest,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Water_DesignVdot,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_Tout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_Wout,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_HWcoil_Air_MdotOut,  !- Name
    Computer_Class Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Computer_Class_Mixing_Flow,  !- Name
    AHU Computer_Class Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Mdot_Min,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Mdot_Max,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_Tout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_MdotRequest,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Water_DesignVdot,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_Tout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_Wout,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_CWcoil_Air_MdotOut,  !- Name
    Library_Media_Center Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Mdot_Min,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Mdot_Max,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_Tout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_MdotRequest,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Water_DesignVdot,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_Tout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_Wout,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_HWcoil_Air_MdotOut,  !- Name
    Library_Media_Center Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Library_Media_Center_Mixing_Flow,  !- Name
    AHU Library_Media_Center Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Mdot_Min, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Mdot_Max, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_Tout,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_MdotRequest,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Water_DesignVdot,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_Tout, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_Wout, !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_CWcoil_Air_MdotOut,  !- Name
    Offices Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Mdot_Min, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Mdot_Max, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_Tout,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_MdotRequest,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Water_DesignVdot,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_Tout, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_Wout, !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_HWcoil_Air_MdotOut,  !- Name
    Offices Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Offices_Mixing_Flow,     !- Name
    AHU Offices Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Min,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Mdot_Max,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_Tout, !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_MdotRequest,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Water_DesignVdot,  !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Tout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_Wout,   !- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_CWcoil_Air_MdotOut,!- Name
    Lobby Cooling Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Min,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Mdot_Max,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_Tout, !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_MdotRequest,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Water_DesignVdot,  !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Tout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_Wout,   !- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_HWcoil_Air_MdotOut,!- Name
    Lobby Heating Coil,      !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Lobby_Mixing_Flow,       !- Name
    AHU Lobby Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Mdot_Min,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Mdot_Max,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_Tout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_MdotRequest,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Water_DesignVdot,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_Tout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_Wout,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_CWcoil_Air_MdotOut,  !- Name
    Cafeteria Cooling Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Mdot_Min,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Mdot_Max,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_Tout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_MdotRequest,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Water_DesignVdot,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_Tout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_Wout,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_HWcoil_Air_MdotOut,  !- Name
    Cafeteria Heating Coil,  !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Cafeteria_Mixing_Flow,   !- Name
    AHU Cafeteria Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Mdot_Min, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Mdot_Max, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_Tout,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_MdotRequest,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Water_DesignVdot,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_Tout, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_Wout, !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_CWcoil_Air_MdotOut,  !- Name
    Kitchen Cooling Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Mdot_Min, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Mdot_Max, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_Tout,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_MdotRequest,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Water_DesignVdot,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_Tout, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_Wout, !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_HWcoil_Air_MdotOut,  !- Name
    Kitchen Heating Coil,    !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Kitchen_Mixing_Flow,     !- Name
    AHU Kitchen Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Mdot_Min,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Mdot_Max,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_Tout,   !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_MdotRequest,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Water_DesignVdot,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_Tout,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_Wout,     !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_CWcoil_Air_MdotOut,  !- Name
    Gym Cooling Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Mdot_Min,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Mdot_Max,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_Tout,   !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_MdotRequest,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Water_DesignVdot,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_Tout,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_Wout,     !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_HWcoil_Air_MdotOut,  !- Name
    Gym Heating Coil,        !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Gym_Mixing_Flow,         !- Name
    AHU Gym Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Mdot_Min,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Mdot_Max,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_Tout,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_MdotRequest,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Water_DesignVdot,  !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_Tout,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_Wout,    !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_CWcoil_Air_MdotOut, !- Name
    Bath Cooling Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Mdot_Min,    !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Mdot_Max,    !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_Toutlet,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_MdotRequest,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Water_DesignVdot,  !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Plant Connection,        !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_Toutlet, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_Woutlet, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_HWcoil_Air_MdotOut, !- Name
    Bath Heating Coil,       !- Actuated Component Unique Name
    Air Connection 1,        !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Bath_Mixing_Flow,        !- Name
    AHU Bath Mixing Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_1 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_1 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_2 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_2 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_1_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_1_Pod_3 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_1_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corner_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corner_Class_2_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corner_Class_2_Pod_3 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corner_Class_2_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_1 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_1 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_2 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_2 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_1_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_1_Pod_3 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_1_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Multi_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Multi_Class_2_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Multi_Class_2_Pod_3 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Multi_Class_2_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_1_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_1_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_1_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_1_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_1_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_1_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_1 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corridor_Pod_1_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_2_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_2_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_2_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_2_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_2_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_2_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_2 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corridor_Pod_2_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_CWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_3_CW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_3_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_3_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_HWCoil_ModelInput,  !- Program Name 1
    Corridor_Pod_3_HW_Coil_Sim_Model,  !- Program Name 2
    Corridor_Pod_3_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Corridor_Pod_3_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Corridor_Pod_3 Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Corridor_Pod_3_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_CWCoil_ModelInput,  !- Program Name 1
    Main_Corridor_CW_Coil_Sim_Model,  !- Program Name 2
    Main_Corridor_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Main_Corridor_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Main_Corridor_HWCoil_ModelInput,  !- Program Name 1
    Main_Corridor_HW_Coil_Sim_Model,  !- Program Name 2
    Main_Corridor_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Main_Corridor_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Main_Corridor Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Main_Corridor_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_CWCoil_ModelInput,  !- Program Name 1
    Mech_CW_Coil_Sim_Model,  !- Program Name 2
    Mech_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Mech Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Mech_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Mech_HWCoil_ModelInput,  !- Program Name 1
    Mech_HW_Coil_Sim_Model,  !- Program Name 2
    Mech_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Mech Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Mech_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Mech Mixing Box Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Mech_MixingProgram;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_CWCoil_ModelInput,  !- Program Name 1
    Computer_Class_CW_Coil_Sim_Model,  !- Program Name 2
    Computer_Class_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Computer_Class_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Computer_Class_HWCoil_ModelInput,  !- Program Name 1
    Computer_Class_HW_Coil_Sim_Model,  !- Program Name 2
    Computer_Class_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Computer_Class_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Computer_Class Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Computer_Class_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_CWCoil_ModelInput,  !- Program Name 1
    Library_Media_Center_CW_Coil_Sim_Model,  !- Program Name 2
    Library_Media_Center_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Library_Media_Center_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Library_Media_Center_HWCoil_ModelInput,  !- Program Name 1
    Library_Media_Center_HW_Coil_Sim_Model,  !- Program Name 2
    Library_Media_Center_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Library_Media_Center_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Library_Media_Center Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Library_Media_Center_MixingProgram;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_CWCoil_ModelInput,  !- Program Name 1
    Offices_CW_Coil_Sim_Model,  !- Program Name 2
    Offices_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Offices Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Offices_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Offices_HWCoil_ModelInput,  !- Program Name 1
    Offices_HW_Coil_Sim_Model,  !- Program Name 2
    Offices_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Offices Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Offices_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Offices Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Offices_MixingProgram;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_CWCoil_ModelInput, !- Program Name 1
    Lobby_CW_Coil_Sim_Model, !- Program Name 2
    Lobby_CWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Lobby_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Lobby_HWCoil_ModelInput, !- Program Name 1
    Lobby_HW_Coil_Sim_Model, !- Program Name 2
    Lobby_HWCoil_ModelOuput; !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Lobby Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Lobby_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Lobby Mixing Box Manager,!- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Lobby_MixingProgram;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_CWCoil_ModelInput,  !- Program Name 1
    Cafeteria_CW_Coil_Sim_Model,  !- Program Name 2
    Cafeteria_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Cafeteria_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Cafeteria_HWCoil_ModelInput,  !- Program Name 1
    Cafeteria_HW_Coil_Sim_Model,  !- Program Name 2
    Cafeteria_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Cafeteria_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Cafeteria Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Cafeteria_MixingProgram; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_CWCoil_ModelInput,  !- Program Name 1
    Kitchen_CW_Coil_Sim_Model,  !- Program Name 2
    Kitchen_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Kitchen_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Kitchen_HWCoil_ModelInput,  !- Program Name 1
    Kitchen_HW_Coil_Sim_Model,  !- Program Name 2
    Kitchen_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Kitchen_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Kitchen Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Kitchen_MixingProgram;   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_CWCoil_ModelInput,   !- Program Name 1
    Gym_CW_Coil_Sim_Model,   !- Program Name 2
    Gym_CWCoil_ModelOuput;   !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Gym Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Gym_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Gym_HWCoil_ModelInput,   !- Program Name 1
    Gym_HW_Coil_Sim_Model,   !- Program Name 2
    Gym_HWCoil_ModelOuput;   !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Gym Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Gym_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Gym Mixing Box Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Gym_MixingProgram;       !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Cooling Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_CWCoil_ModelInput,  !- Program Name 1
    Bath_CW_Coil_Sim_Model,  !- Program Name 2
    Bath_CWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Bath Cooling Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Bath_C_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Heating Coil Model Program Manager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    Bath_HWCoil_ModelInput,  !- Program Name 1
    Bath_HW_Coil_Sim_Model,  !- Program Name 2
    Bath_HWCoil_ModelOuput;  !- Program Name 3

EnergyManagementSystem:ProgramCallingManager,
    Bath Heating Coil Init Program Manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Bath_H_InitSimpleCoilModel;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Bath Mixing Box Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Bath_MixingProgram;      !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_1_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod1,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_1_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_1_CWcoil_Air_Toutlet = Corner_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_1_CWcoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* ((Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * Corner_Class_1_Pod_1_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tinlet Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_1_CWcoil_Coil_Eff * Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Corner_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Corner_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_CWCoil_Asad  * temp + Corner_Class_1_Pod_1_CWCoil_Bsad * ( Corner_Class_1_Pod_1_CWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_CWCoil_InletCoeff*Corner_Class_1_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_1_CWCoil_Water_Mdot < Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* (Corner_Class_1_Pod_1_CWCoil_Water_Mdot*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_1_CWCoil_Water_Toutlet = Corner_Class_1_Pod_1_CWCoil_Acd  * Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_CWCoil_Bcd* (Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_CWCoil_Water_Tinlet - Corner_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_CWCoil_UA/Corner_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWcoil_Air_Tout          = Corner_Class_1_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWcoil_Air_Wout          = Corner_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_1_CWcoil_Water_Tout        = Corner_Class_1_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_1_CWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_1_CWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_1_CWCoil_UA = Corner_Class_1_Pod_1_CWCoil_U*Corner_Class_1_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_1_CWCoil_UA + 0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*Corner_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_1_CWCoil_Bsad =  ((Corner_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_1_CWCoil_Bcd = ((Corner_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET CORNER_CLASS_1_POD_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set CORNER_CLASS_1_POD_1_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_1_CWCoil_Air_rho*Corner_Class_1_Pod_1_CWCoil_Air_cp/Corner_Class_1_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_1_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_1_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod1,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_1_HWCoil_Air_Toutlet = Corner_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_1_HWCoil_Air_Woutlet = Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_1_HWCoil_Air_MdotOut = Corner_Class_1_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_1_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_1_HWcoil_Air_Toutlet = Corner_Class_1_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_1_HWcoil_Air_Woutlet = Corner_Class_1_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut = Corner_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_1_HWcoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd* ((Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * Corner_Class_1_Pod_1_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Water_Tinlet Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_1_HWCoil_Coil_Eff * Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_1_HWCoil_Air_Tsp Corner_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_1_HWCoil_Asad * temp +Corner_Class_1_Pod_1_HWCoil_Bsad* ( Corner_Class_1_Pod_1_HWCoil_Water_Toutlet + CORNER_CLASS_1_POD_1_HWCoil_InletCoeff*Corner_Class_1_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_1_HWCoil_Water_Mdot < Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_1_HWCoil_Water_Toutlet = Corner_Class_1_Pod_1_HWCoil_Acd * Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_1_HWCoil_Bcd * (Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_1_HWCoil_Water_Tinlet - Corner_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_1_HWCoil_UA/Corner_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWcoil_Air_Tout          = Corner_Class_1_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWcoil_Air_Wout          = Corner_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_1_HWcoil_Water_Tout        = Corner_Class_1_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_1_HWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_1_HWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_1_HWCoil_UA = Corner_Class_1_Pod_1_HWCoil_U*Corner_Class_1_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_1_HWCoil_UA + 0.75*Corner_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_1_HWCoil_Bsad =  ((Corner_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_1_HWCoil_Bcd = ((Corner_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET CORNER_CLASS_1_POD_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set CORNER_CLASS_1_POD_1_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_1_HWCoil_Air_cp/Corner_Class_1_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_1_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod1,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_1_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_1_CWcoil_Air_Toutlet = Corner_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_1_CWcoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* ((Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * Corner_Class_2_Pod_1_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tinlet Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_1_CWcoil_Coil_Eff * Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Corner_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Corner_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_1_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_CWCoil_Asad  * temp + Corner_Class_2_Pod_1_CWCoil_Bsad * ( Corner_Class_2_Pod_1_CWCoil_Water_Toutlet + Corner_Class_2_Pod_1_CWCoil_InletCoeff*Corner_Class_2_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_1_CWCoil_Water_Mdot < Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* (Corner_Class_2_Pod_1_CWCoil_Water_Mdot*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_1_CWCoil_Water_Toutlet = Corner_Class_2_Pod_1_CWCoil_Acd  * Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_CWCoil_Bcd* (Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_CWCoil_Water_Tinlet - Corner_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_CWCoil_UA/Corner_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_1_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWcoil_Air_Tout          = Corner_Class_2_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWcoil_Air_Wout          = Corner_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_1_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_1_CWcoil_Water_Tout        = Corner_Class_2_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_1_CWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_1_CWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_1_CWCoil_UA = Corner_Class_2_Pod_1_CWCoil_U*Corner_Class_2_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_1_CWCoil_UA + 0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*Corner_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_1_CWCoil_Bsad =  ((Corner_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_1_CWCoil_Bcd = ((Corner_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_1_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_1_CWCoil_Air_rho*Corner_Class_2_Pod_1_CWCoil_Air_cp/Corner_Class_2_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_1_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_1_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod1,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_1_HWCoil_Air_Toutlet = Corner_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_1_HWCoil_Air_Woutlet = Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_1_HWCoil_Air_MdotOut = Corner_Class_2_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_1_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_1_HWcoil_Air_Toutlet = Corner_Class_2_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_1_HWcoil_Air_Woutlet = Corner_Class_2_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut = Corner_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_1_HWcoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd* ((Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * Corner_Class_2_Pod_1_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Water_Tinlet Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_1_HWCoil_Coil_Eff * Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_1_HWCoil_Air_Tsp Corner_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_1_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_1_HWCoil_Asad * temp +Corner_Class_2_Pod_1_HWCoil_Bsad* ( Corner_Class_2_Pod_1_HWCoil_Water_Toutlet + Corner_Class_2_Pod_1_HWCoil_InletCoeff*Corner_Class_2_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_1_HWCoil_Water_Mdot < Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_1_HWCoil_Water_Toutlet = Corner_Class_2_Pod_1_HWCoil_Acd * Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_1_HWCoil_Bcd * (Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_1_HWCoil_Water_Tinlet - Corner_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_1_HWCoil_UA/Corner_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_1_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWcoil_Air_Tout          = Corner_Class_2_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWcoil_Air_Wout          = Corner_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_1_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_1_HWcoil_Water_Tout        = Corner_Class_2_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_1_HWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_1_HWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_1_HWCoil_UA = Corner_Class_2_Pod_1_HWCoil_U*Corner_Class_2_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_1_HWCoil_UA + 0.75*Corner_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_1_HWCoil_Bsad =  ((Corner_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_1_HWCoil_Bcd = ((Corner_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_1_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_1_HWCoil_Air_cp/Corner_Class_2_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_2_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod2,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_2_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_2_CWcoil_Air_Toutlet = Corner_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_2_CWcoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* ((Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * Corner_Class_1_Pod_2_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tinlet Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_2_CWcoil_Coil_Eff * Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Corner_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Corner_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_CWCoil_Asad  * temp + Corner_Class_1_Pod_2_CWCoil_Bsad * ( Corner_Class_1_Pod_2_CWCoil_Water_Toutlet + Corner_Class_1_Pod_2_CWCoil_InletCoeff*Corner_Class_1_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_2_CWCoil_Water_Mdot < Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* (Corner_Class_1_Pod_2_CWCoil_Water_Mdot*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_2_CWCoil_Water_Toutlet = Corner_Class_1_Pod_2_CWCoil_Acd  * Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_CWCoil_Bcd* (Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_CWCoil_Water_Tinlet - Corner_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_CWCoil_UA/Corner_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWcoil_Air_Tout          = Corner_Class_1_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWcoil_Air_Wout          = Corner_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_2_CWcoil_Water_Tout        = Corner_Class_1_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_2_CWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_2_CWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_2_CWCoil_UA = Corner_Class_1_Pod_2_CWCoil_U*Corner_Class_1_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_2_CWCoil_UA + 0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*Corner_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_2_CWCoil_Bsad =  ((Corner_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_2_CWCoil_Bcd = ((Corner_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_2_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_2_CWCoil_Air_rho*Corner_Class_1_Pod_2_CWCoil_Air_cp/Corner_Class_1_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_2_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_2_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod2,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_2_HWCoil_Air_Toutlet = Corner_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_2_HWCoil_Air_Woutlet = Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_2_HWCoil_Air_MdotOut = Corner_Class_1_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_2_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_2_HWcoil_Air_Toutlet = Corner_Class_1_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_2_HWcoil_Air_Woutlet = Corner_Class_1_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut = Corner_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_2_HWcoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd* ((Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * Corner_Class_1_Pod_2_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Water_Tinlet Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_2_HWCoil_Coil_Eff * Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_2_HWCoil_Air_Tsp Corner_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_2_HWCoil_Asad * temp +Corner_Class_1_Pod_2_HWCoil_Bsad* ( Corner_Class_1_Pod_2_HWCoil_Water_Toutlet + Corner_Class_1_Pod_2_HWCoil_InletCoeff*Corner_Class_1_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_2_HWCoil_Water_Mdot < Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_2_HWCoil_Water_Toutlet = Corner_Class_1_Pod_2_HWCoil_Acd * Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_2_HWCoil_Bcd * (Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_2_HWCoil_Water_Tinlet - Corner_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_2_HWCoil_UA/Corner_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWcoil_Air_Tout          = Corner_Class_1_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWcoil_Air_Wout          = Corner_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_2_HWcoil_Water_Tout        = Corner_Class_1_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_2_HWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_2_HWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_2_HWCoil_UA = Corner_Class_1_Pod_2_HWCoil_U*Corner_Class_1_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_2_HWCoil_UA + 0.75*Corner_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_2_HWCoil_Bsad =  ((Corner_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_2_HWCoil_Bcd = ((Corner_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_2_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_2_HWCoil_Air_cp/Corner_Class_1_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_2_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod2,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_2_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_2_CWcoil_Air_Toutlet = Corner_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_2_CWcoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* ((Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * Corner_Class_2_Pod_2_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tinlet Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_2_CWcoil_Coil_Eff * Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Corner_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Corner_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_2_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_CWCoil_Asad  * temp + Corner_Class_2_Pod_2_CWCoil_Bsad * ( Corner_Class_2_Pod_2_CWCoil_Water_Toutlet + Corner_Class_2_Pod_2_CWCoil_InletCoeff*Corner_Class_2_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_2_CWCoil_Water_Mdot < Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* (Corner_Class_2_Pod_2_CWCoil_Water_Mdot*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_2_CWCoil_Water_Toutlet = Corner_Class_2_Pod_2_CWCoil_Acd  * Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_CWCoil_Bcd* (Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_CWCoil_Water_Tinlet - Corner_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_CWCoil_UA/Corner_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWcoil_Air_Tout          = Corner_Class_2_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWcoil_Air_Wout          = Corner_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_2_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_2_CWcoil_Water_Tout        = Corner_Class_2_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_2_CWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_2_CWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_2_CWCoil_UA = Corner_Class_2_Pod_2_CWCoil_U*Corner_Class_2_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_2_CWCoil_UA + 0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*Corner_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_2_CWCoil_Bsad =  ((Corner_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_2_CWCoil_Bcd = ((Corner_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_2_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_2_CWCoil_Air_rho*Corner_Class_2_Pod_2_CWCoil_Air_cp/Corner_Class_2_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_2_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_2_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod2,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_2_HWCoil_Air_Toutlet = Corner_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_2_HWCoil_Air_Woutlet = Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_2_HWCoil_Air_MdotOut = Corner_Class_2_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_2_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_2_HWcoil_Air_Toutlet = Corner_Class_2_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_2_HWcoil_Air_Woutlet = Corner_Class_2_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut = Corner_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_2_HWcoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd* ((Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * Corner_Class_2_Pod_2_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Water_Tinlet Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_2_HWCoil_Coil_Eff * Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_2_HWCoil_Air_Tsp Corner_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_2_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_2_HWCoil_Asad * temp +Corner_Class_2_Pod_2_HWCoil_Bsad* ( Corner_Class_2_Pod_2_HWCoil_Water_Toutlet + Corner_Class_2_Pod_2_HWCoil_InletCoeff*Corner_Class_2_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_2_HWCoil_Water_Mdot < Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_2_HWCoil_Water_Toutlet = Corner_Class_2_Pod_2_HWCoil_Acd * Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_2_HWCoil_Bcd * (Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_2_HWCoil_Water_Tinlet - Corner_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_2_HWCoil_UA/Corner_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_2_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWcoil_Air_Tout          = Corner_Class_2_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWcoil_Air_Wout          = Corner_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_2_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_2_HWcoil_Water_Tout        = Corner_Class_2_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_2_HWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_2_HWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_2_HWCoil_UA = Corner_Class_2_Pod_2_HWCoil_U*Corner_Class_2_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_2_HWCoil_UA + 0.75*Corner_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_2_HWCoil_Bsad =  ((Corner_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_2_HWCoil_Bcd = ((Corner_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_2_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_2_HWCoil_Air_cp/Corner_Class_2_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_3_CWCoil_Air_Mdot = 0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass1Pod3,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_3_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_3_CWcoil_Air_Toutlet = Corner_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_3_CWcoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* ((Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * Corner_Class_1_Pod_3_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tinlet Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_1_Pod_3_CWcoil_Coil_Eff * Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Corner_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Corner_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_1_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_1_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_CWCoil_Asad  * temp + Corner_Class_1_Pod_3_CWCoil_Bsad * ( Corner_Class_1_Pod_3_CWCoil_Water_Toutlet + Corner_Class_1_Pod_3_CWCoil_InletCoeff*Corner_Class_1_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_1_Pod_3_CWCoil_Water_Mdot < Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* (Corner_Class_1_Pod_3_CWCoil_Water_Mdot*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_1_Pod_3_CWCoil_Water_Toutlet = Corner_Class_1_Pod_3_CWCoil_Acd  * Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_CWCoil_Bcd* (Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_CWCoil_Water_Tinlet - Corner_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_CWCoil_UA/Corner_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWcoil_Air_Tout          = Corner_Class_1_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWcoil_Air_Wout          = Corner_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_3_CWcoil_Water_Tout        = Corner_Class_1_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_3_CWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_3_CWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_3_CWCoil_UA = Corner_Class_1_Pod_3_CWCoil_U*Corner_Class_1_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_3_CWCoil_UA + 0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*Corner_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_3_CWCoil_Bsad =  ((Corner_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_3_CWCoil_Bcd = ((Corner_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_3_CWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_3_CWCoil_Air_rho*Corner_Class_1_Pod_3_CWCoil_Air_cp/Corner_Class_1_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HWCoil_ModelInput,  !- Name
    Set Corner_Class_1_Pod_3_HWCoil_Air_Mdot =0.75*Corner_Class_1_Pod_3_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass1Pod3,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_1_Pod_3_HWCoil_Air_Toutlet = Corner_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_1_Pod_3_HWCoil_Air_Woutlet = Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_1_Pod_3_HWCoil_Air_MdotOut = Corner_Class_1_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_1_Pod_3_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_1_Pod_3_HWcoil_Air_Toutlet = Corner_Class_1_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_1_Pod_3_HWcoil_Air_Woutlet = Corner_Class_1_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut = Corner_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_1_Pod_3_HWcoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd* ((Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * Corner_Class_1_Pod_3_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Water_Tinlet Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_1_Pod_3_HWCoil_Coil_Eff * Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_1_Pod_3_HWCoil_Air_Tsp Corner_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_1_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_1_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_1_Pod_3_HWCoil_Asad * temp +Corner_Class_1_Pod_3_HWCoil_Bsad* ( Corner_Class_1_Pod_3_HWCoil_Water_Toutlet + Corner_Class_1_Pod_3_HWCoil_InletCoeff*Corner_Class_1_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_1_Pod_3_HWCoil_Water_Mdot < Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_1_Pod_3_HWCoil_Water_Toutlet = Corner_Class_1_Pod_3_HWCoil_Acd * Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_1_Pod_3_HWCoil_Bcd * (Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_1_Pod_3_HWCoil_Water_Tinlet - Corner_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_1_Pod_3_HWCoil_UA/Corner_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_1_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWcoil_Air_Tout          = Corner_Class_1_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWcoil_Air_Wout          = Corner_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_1_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_1_Pod_3_HWcoil_Water_Tout        = Corner_Class_1_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_1_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_1_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_1_Pod_3_HWCoil_U = 500,  !- A7
    Set Corner_Class_1_Pod_3_HWCoil_A = 5,  !- A8
    Set Corner_Class_1_Pod_3_HWCoil_UA = Corner_Class_1_Pod_3_HWCoil_U*Corner_Class_1_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_1_Pod_3_HWCoil_UA + 0.75*Corner_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_1_Pod_3_HWCoil_Bsad =  ((Corner_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_1_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_1_Pod_3_HWCoil_Bcd = ((Corner_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_1_Pod_3_HWCoil_InletCoeff  = (0.75*Corner_Class_1_Pod_3_HWCoil_Air_cp/Corner_Class_1_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_3_CWCoil_Air_Mdot = 0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCornerClass2Pod3,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_3_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_3_CWcoil_Air_Toutlet = Corner_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_3_CWcoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* ((Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * Corner_Class_2_Pod_3_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tinlet Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corner_Class_2_Pod_3_CWcoil_Coil_Eff * Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corner_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corner_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Corner_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Corner_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corner_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corner_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corner_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corner_Class_2_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corner_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corner_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corner_Class_2_Pod_3_CWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_CWCoil_Asad  * temp + Corner_Class_2_Pod_3_CWCoil_Bsad * ( Corner_Class_2_Pod_3_CWCoil_Water_Toutlet + Corner_Class_2_Pod_3_CWCoil_InletCoeff*Corner_Class_2_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corner_Class_2_Pod_3_CWCoil_Water_Mdot < Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* (Corner_Class_2_Pod_3_CWCoil_Water_Mdot*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corner_Class_2_Pod_3_CWCoil_Water_Toutlet = Corner_Class_2_Pod_3_CWCoil_Acd  * Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_CWCoil_Bcd* (Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_CWCoil_Water_Tinlet - Corner_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_CWCoil_UA/Corner_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corner_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corner_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_3_CWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWcoil_Air_Tout          = Corner_Class_2_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWcoil_Air_Wout          = Corner_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_3_CWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_3_CWcoil_Water_Tout        = Corner_Class_2_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_3_CWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_3_CWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_3_CWCoil_UA = Corner_Class_2_Pod_3_CWCoil_U*Corner_Class_2_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_3_CWCoil_UA + 0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*Corner_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_3_CWCoil_Bsad =  ((Corner_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_3_CWCoil_Bcd = ((Corner_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_3_CWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_3_CWCoil_Air_rho*Corner_Class_2_Pod_3_CWCoil_Air_cp/Corner_Class_2_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HWCoil_ModelInput,  !- Name
    Set Corner_Class_2_Pod_3_HWCoil_Air_Mdot =0.75*Corner_Class_2_Pod_3_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCornerClass2Pod3,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corner_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corner_Class_2_Pod_3_HWCoil_Air_Toutlet = Corner_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corner_Class_2_Pod_3_HWCoil_Air_Woutlet = Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corner_Class_2_Pod_3_HWCoil_Air_MdotOut = Corner_Class_2_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corner_Class_2_Pod_3_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corner_Class_2_Pod_3_HWcoil_Air_Toutlet = Corner_Class_2_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corner_Class_2_Pod_3_HWcoil_Air_Woutlet = Corner_Class_2_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut = Corner_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corner_Class_2_Pod_3_HWcoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd* ((Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * Corner_Class_2_Pod_3_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Water_Tinlet Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corner_Class_2_Pod_3_HWCoil_Coil_Eff * Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corner_Class_2_Pod_3_HWCoil_Air_Tsp Corner_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corner_Class_2_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corner_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corner_Class_2_Pod_3_HWCoil_Air_Toutlet =  Corner_Class_2_Pod_3_HWCoil_Asad * temp +Corner_Class_2_Pod_3_HWCoil_Bsad* ( Corner_Class_2_Pod_3_HWCoil_Water_Toutlet + Corner_Class_2_Pod_3_HWCoil_InletCoeff*Corner_Class_2_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corner_Class_2_Pod_3_HWCoil_Water_Mdot < Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corner_Class_2_Pod_3_HWCoil_Water_Toutlet = Corner_Class_2_Pod_3_HWCoil_Acd * Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal + Corner_Class_2_Pod_3_HWCoil_Bcd * (Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Corner_Class_2_Pod_3_HWCoil_Water_Tinlet - Corner_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Corner_Class_2_Pod_3_HWCoil_UA/Corner_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corner_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corner_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corner_Class_2_Pod_3_HWcoil_Water_MdotRequest = Corner_Class_2_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWcoil_Air_Tout          = Corner_Class_2_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWcoil_Air_Wout          = Corner_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Power    = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Corner_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corner_Class_2_Pod_3_HWcoil_Air_MdotOut       = Corner_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corner_Class_2_Pod_3_HWcoil_Water_Tout        = Corner_Class_2_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corner_Class_2_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corner_Class_2_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corner_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corner_Class_2_Pod_3_HWCoil_U = 500,  !- A7
    Set Corner_Class_2_Pod_3_HWCoil_A = 5,  !- A8
    Set Corner_Class_2_Pod_3_HWCoil_UA = Corner_Class_2_Pod_3_HWCoil_U*Corner_Class_2_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corner_Class_2_Pod_3_HWCoil_UA + 0.75*Corner_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corner_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corner_Class_2_Pod_3_HWCoil_Bsad =  ((Corner_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corner_Class_2_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corner_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corner_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corner_Class_2_Pod_3_HWCoil_Bcd = ((Corner_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corner_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corner_Class_2_Pod_3_HWCoil_InletCoeff  = (0.75*Corner_Class_2_Pod_3_HWCoil_Air_cp/Corner_Class_2_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_1_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_1_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod1,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_1_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_1_CWcoil_Air_Toutlet = Multi_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_1_CWcoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* ((Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * Multi_Class_1_Pod_1_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tinlet Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_1_CWcoil_Coil_Eff * Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Multi_Class_1_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Multi_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_CWCoil_Asad  * temp + Multi_Class_1_Pod_1_CWCoil_Bsad * ( Multi_Class_1_Pod_1_CWCoil_Water_Toutlet + Multi_Class_1_Pod_1_CWCoil_InletCoeff*Multi_Class_1_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_1_CWCoil_Water_Mdot < Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* (Multi_Class_1_Pod_1_CWCoil_Water_Mdot*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_1_CWCoil_Water_Toutlet = Multi_Class_1_Pod_1_CWCoil_Acd  * Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_CWCoil_Bcd* (Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_CWCoil_Water_Tinlet - Multi_Class_1_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_CWCoil_UA/Multi_Class_1_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWcoil_Air_Tout          = Multi_Class_1_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWcoil_Air_Wout          = Multi_Class_1_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_1_CWcoil_Water_Tout        = Multi_Class_1_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_1_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_1_CWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_1_CWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_1_CWCoil_UA = Multi_Class_1_Pod_1_CWCoil_U*Multi_Class_1_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_1_CWCoil_UA + 6*Multi_Class_1_Pod_1_CWCoil_Air_rho*Multi_Class_1_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_1_CWCoil_Bsad =  ((Multi_Class_1_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_1_CWCoil_Bcd = ((Multi_Class_1_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_1_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_1_CWCoil_Air_cp/Multi_Class_1_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_1_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_1_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod1,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_1_HWCoil_Air_Toutlet = Multi_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_1_HWCoil_Air_Woutlet = Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_1_HWCoil_Air_MdotOut = Multi_Class_1_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_1_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_1_HWcoil_Air_Toutlet = Multi_Class_1_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_1_HWcoil_Air_Woutlet = Multi_Class_1_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut = Multi_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_1_HWcoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd* ((Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * Multi_Class_1_Pod_1_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Air_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Water_Tinlet Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_1_HWCoil_Coil_Eff * Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_1_HWCoil_Air_Tsp Multi_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_1_HWCoil_Asad * temp +Multi_Class_1_Pod_1_HWCoil_Bsad* ( Multi_Class_1_Pod_1_HWCoil_Water_Toutlet + Multi_Class_1_Pod_1_HWCoil_InletCoeff*Multi_Class_1_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_1_HWCoil_Water_Mdot < Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_1_HWCoil_Water_Toutlet = Multi_Class_1_Pod_1_HWCoil_Acd * Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_1_HWCoil_Bcd * (Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_1_HWCoil_Water_Tinlet - Multi_Class_1_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_1_HWCoil_UA/Multi_Class_1_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWcoil_Air_Tout          = Multi_Class_1_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWcoil_Air_Wout          = Multi_Class_1_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_1_HWcoil_Water_Tout        = Multi_Class_1_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_1_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_1_HWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_1_HWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_1_HWCoil_UA = Multi_Class_1_Pod_1_HWCoil_U*Multi_Class_1_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_1_HWCoil_UA + 6*Multi_Class_1_Pod_1_HWCoil_Air_rho*Multi_Class_1_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_1_HWCoil_Bsad =  ((Multi_Class_1_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_1_HWCoil_Bcd = ((Multi_Class_1_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_1_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_1_HWCoil_Air_cp/Multi_Class_1_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_1_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_1_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod1,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_1_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_1_CWcoil_Air_Toutlet = Multi_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_1_CWcoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* ((Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * Multi_Class_2_Pod_1_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tinlet Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_1_CWcoil_Coil_Eff * Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Multi_Class_2_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Multi_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_1_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_CWCoil_Asad  * temp + Multi_Class_2_Pod_1_CWCoil_Bsad * ( Multi_Class_2_Pod_1_CWCoil_Water_Toutlet + Multi_Class_2_Pod_1_CWCoil_InletCoeff*Multi_Class_2_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_1_CWCoil_Water_Mdot < Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* (Multi_Class_2_Pod_1_CWCoil_Water_Mdot*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_1_CWCoil_Water_Toutlet = Multi_Class_2_Pod_1_CWCoil_Acd  * Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_CWCoil_Bcd* (Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_CWCoil_Water_Tinlet - Multi_Class_2_Pod_1_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_CWCoil_UA/Multi_Class_2_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_1_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWcoil_Air_Tout          = Multi_Class_2_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWcoil_Air_Wout          = Multi_Class_2_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_1_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_1_CWcoil_Water_Tout        = Multi_Class_2_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_1_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_1_CWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_1_CWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_1_CWCoil_UA = Multi_Class_2_Pod_1_CWCoil_U*Multi_Class_2_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_1_CWCoil_UA + 6*Multi_Class_2_Pod_1_CWCoil_Air_rho*Multi_Class_2_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_1_CWCoil_Bsad =  ((Multi_Class_2_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_1_CWCoil_Bcd = ((Multi_Class_2_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_1_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_1_CWCoil_Air_cp/Multi_Class_2_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_1_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_1_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod1,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_1_HWCoil_Air_Toutlet = Multi_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_1_HWCoil_Air_Woutlet = Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_1_HWCoil_Air_MdotOut = Multi_Class_2_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_1_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_1_HWcoil_Air_Toutlet = Multi_Class_2_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_1_HWcoil_Air_Woutlet = Multi_Class_2_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut = Multi_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_1_HWcoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd* ((Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * Multi_Class_2_Pod_1_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Air_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Water_Tinlet Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_1_HWCoil_Coil_Eff * Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_1_HWCoil_Air_Tsp Multi_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_1_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_1_HWCoil_Asad * temp +Multi_Class_2_Pod_1_HWCoil_Bsad* ( Multi_Class_2_Pod_1_HWCoil_Water_Toutlet + Multi_Class_2_Pod_1_HWCoil_InletCoeff*Multi_Class_2_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_1_HWCoil_Water_Mdot < Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_1_HWCoil_Water_Toutlet = Multi_Class_2_Pod_1_HWCoil_Acd * Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_1_HWCoil_Bcd * (Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_1_HWCoil_Water_Tinlet - Multi_Class_2_Pod_1_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_1_HWCoil_UA/Multi_Class_2_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_1_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWcoil_Air_Tout          = Multi_Class_2_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWcoil_Air_Wout          = Multi_Class_2_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_1_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_1_HWcoil_Water_Tout        = Multi_Class_2_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_1_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_1_HWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_1_HWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_1_HWCoil_UA = Multi_Class_2_Pod_1_HWCoil_U*Multi_Class_2_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_1_HWCoil_UA + 6*Multi_Class_2_Pod_1_HWCoil_Air_rho*Multi_Class_2_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_1_HWCoil_Bsad =  ((Multi_Class_2_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_1_HWCoil_Bcd = ((Multi_Class_2_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_1_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_1_HWCoil_Air_cp/Multi_Class_2_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_2_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_2_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod2,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_2_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_2_CWcoil_Air_Toutlet = Multi_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_2_CWcoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* ((Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * Multi_Class_1_Pod_2_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tinlet Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_2_CWcoil_Coil_Eff * Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Multi_Class_1_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Multi_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_CWCoil_Asad  * temp + Multi_Class_1_Pod_2_CWCoil_Bsad * ( Multi_Class_1_Pod_2_CWCoil_Water_Toutlet + Multi_Class_1_Pod_2_CWCoil_InletCoeff*Multi_Class_1_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_2_CWCoil_Water_Mdot < Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* (Multi_Class_1_Pod_2_CWCoil_Water_Mdot*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_2_CWCoil_Water_Toutlet = Multi_Class_1_Pod_2_CWCoil_Acd  * Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_CWCoil_Bcd* (Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_CWCoil_Water_Tinlet - Multi_Class_1_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_CWCoil_UA/Multi_Class_1_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWcoil_Air_Tout          = Multi_Class_1_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWcoil_Air_Wout          = Multi_Class_1_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_2_CWcoil_Water_Tout        = Multi_Class_1_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_2_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_2_CWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_2_CWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_2_CWCoil_UA = Multi_Class_1_Pod_2_CWCoil_U*Multi_Class_1_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_2_CWCoil_UA + 6*Multi_Class_1_Pod_2_CWCoil_Air_rho*Multi_Class_1_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_2_CWCoil_Bsad =  ((Multi_Class_1_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_2_CWCoil_Bcd = ((Multi_Class_1_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_2_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_2_CWCoil_Air_cp/Multi_Class_1_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_2_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_2_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod3,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_2_HWCoil_Air_Toutlet = Multi_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_2_HWCoil_Air_Woutlet = Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_2_HWCoil_Air_MdotOut = Multi_Class_1_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_2_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_2_HWcoil_Air_Toutlet = Multi_Class_1_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_2_HWcoil_Air_Woutlet = Multi_Class_1_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut = Multi_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_2_HWcoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd* ((Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * Multi_Class_1_Pod_2_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Air_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Water_Tinlet Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_2_HWCoil_Coil_Eff * Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_2_HWCoil_Air_Tsp Multi_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_2_HWCoil_Asad * temp +Multi_Class_1_Pod_2_HWCoil_Bsad* ( Multi_Class_1_Pod_2_HWCoil_Water_Toutlet + Multi_Class_1_Pod_2_HWCoil_InletCoeff*Multi_Class_1_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_2_HWCoil_Water_Mdot < Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_2_HWCoil_Water_Toutlet = Multi_Class_1_Pod_2_HWCoil_Acd * Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_2_HWCoil_Bcd * (Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_2_HWCoil_Water_Tinlet - Multi_Class_1_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_2_HWCoil_UA/Multi_Class_1_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWcoil_Air_Tout          = Multi_Class_1_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWcoil_Air_Wout          = Multi_Class_1_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_2_HWcoil_Water_Tout        = Multi_Class_1_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_2_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_2_HWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_2_HWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_2_HWCoil_UA = Multi_Class_1_Pod_2_HWCoil_U*Multi_Class_1_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_2_HWCoil_UA + 6*Multi_Class_1_Pod_2_HWCoil_Air_rho*Multi_Class_1_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_2_HWCoil_Bsad =  ((Multi_Class_1_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_2_HWCoil_Bcd = ((Multi_Class_1_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_2_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_2_HWCoil_Air_cp/Multi_Class_1_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_2_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_2_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod2,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_2_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_2_CWcoil_Air_Toutlet = Multi_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_2_CWcoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* ((Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * Multi_Class_2_Pod_2_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tinlet Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_2_CWcoil_Coil_Eff * Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_2_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Multi_Class_2_Pod_2_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Multi_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_2_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_2_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_2_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_2_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_2_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_2_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_CWCoil_Asad  * temp + Multi_Class_2_Pod_2_CWCoil_Bsad * ( Multi_Class_2_Pod_2_CWCoil_Water_Toutlet + Multi_Class_2_Pod_2_CWCoil_InletCoeff*Multi_Class_2_Pod_2_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_2_CWCoil_Water_Mdot < Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* (Multi_Class_2_Pod_2_CWCoil_Water_Mdot*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_2_CWCoil_Water_Toutlet = Multi_Class_2_Pod_2_CWCoil_Acd  * Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_CWCoil_Bcd* (Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_CWCoil_Water_Tinlet - Multi_Class_2_Pod_2_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_CWCoil_UA/Multi_Class_2_Pod_2_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_2_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_2_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_2_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWcoil_Air_Tout          = Multi_Class_2_Pod_2_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWcoil_Air_Wout          = Multi_Class_2_Pod_2_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_2_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_2_CWcoil_Water_Tout        = Multi_Class_2_Pod_2_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_2_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_2_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_2_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_2_CWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_2_CWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_2_CWCoil_UA = Multi_Class_2_Pod_2_CWCoil_U*Multi_Class_2_Pod_2_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_2_CWCoil_UA + 6*Multi_Class_2_Pod_2_CWCoil_Air_rho*Multi_Class_2_Pod_2_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_2_CWCoil_Bsad =  ((Multi_Class_2_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_2_CWCoil_Bcd = ((Multi_Class_2_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_2_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_2_CWCoil_Air_cp/Multi_Class_2_Pod_2_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_2_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_2_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod2,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_2_HWCoil_Air_Toutlet = Multi_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_2_HWCoil_Air_Woutlet = Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_2_HWCoil_Air_MdotOut = Multi_Class_2_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_2_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_2_HWcoil_Air_Toutlet = Multi_Class_2_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_2_HWcoil_Air_Woutlet = Multi_Class_2_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut = Multi_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_2_HWcoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd* ((Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * Multi_Class_2_Pod_2_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Air_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Water_Tinlet Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_2_HWCoil_Coil_Eff * Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_2_HWCoil_Air_Tsp Multi_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_2_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_2_HWCoil_Asad * temp +Multi_Class_2_Pod_2_HWCoil_Bsad* ( Multi_Class_2_Pod_2_HWCoil_Water_Toutlet + Multi_Class_2_Pod_2_HWCoil_InletCoeff*Multi_Class_2_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_2_HWCoil_Water_Mdot < Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_2_HWCoil_Water_Toutlet = Multi_Class_2_Pod_2_HWCoil_Acd * Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_2_HWCoil_Bcd * (Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_2_HWCoil_Water_Tinlet - Multi_Class_2_Pod_2_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_2_HWCoil_UA/Multi_Class_2_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_2_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWcoil_Air_Tout          = Multi_Class_2_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWcoil_Air_Wout          = Multi_Class_2_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_2_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_2_HWcoil_Water_Tout        = Multi_Class_2_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_2_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_2_HWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_2_HWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_2_HWCoil_UA = Multi_Class_2_Pod_2_HWCoil_U*Multi_Class_2_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_2_HWCoil_UA + 6*Multi_Class_2_Pod_2_HWCoil_Air_rho*Multi_Class_2_Pod_2_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_2_HWCoil_Bsad =  ((Multi_Class_2_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_2_HWCoil_Bcd = ((Multi_Class_2_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_2_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_2_HWCoil_Air_cp/Multi_Class_2_Pod_2_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_3_CWCoil_Air_Mdot = 6*Multi_Class_1_Pod_3_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass1Pod3,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_3_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_3_CWcoil_Air_Toutlet = Multi_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_3_CWcoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* ((Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * Multi_Class_1_Pod_3_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tinlet Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_1_Pod_3_CWcoil_Coil_Eff * Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_1_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Multi_Class_1_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Multi_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_1_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_1_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_1_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_1_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_1_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_1_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_CWCoil_Asad  * temp + Multi_Class_1_Pod_3_CWCoil_Bsad * ( Multi_Class_1_Pod_3_CWCoil_Water_Toutlet + Multi_Class_1_Pod_3_CWCoil_InletCoeff*Multi_Class_1_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_1_Pod_3_CWCoil_Water_Mdot < Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* (Multi_Class_1_Pod_3_CWCoil_Water_Mdot*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_1_Pod_3_CWCoil_Water_Toutlet = Multi_Class_1_Pod_3_CWCoil_Acd  * Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_CWCoil_Bcd* (Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_CWCoil_Water_Tinlet - Multi_Class_1_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_CWCoil_UA/Multi_Class_1_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_1_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_1_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWcoil_Air_Tout          = Multi_Class_1_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWcoil_Air_Wout          = Multi_Class_1_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_3_CWcoil_Water_Tout        = Multi_Class_1_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_3_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_3_CWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_3_CWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_3_CWCoil_UA = Multi_Class_1_Pod_3_CWCoil_U*Multi_Class_1_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_3_CWCoil_UA + 6*Multi_Class_1_Pod_3_CWCoil_Air_rho*Multi_Class_1_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_3_CWCoil_Bsad =  ((Multi_Class_1_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_3_CWCoil_Bcd = ((Multi_Class_1_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_3_CWCoil_InletCoeff  = (6*Multi_Class_1_Pod_3_CWCoil_Air_cp/Multi_Class_1_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HWCoil_ModelInput,  !- Name
    Set Multi_Class_1_Pod_3_HWCoil_Air_Mdot = 6*Multi_Class_1_Pod_3_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass1Pod3,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_1_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_1_Pod_3_HWCoil_Air_Toutlet = Multi_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_1_Pod_3_HWCoil_Air_Woutlet = Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_1_Pod_3_HWCoil_Air_MdotOut = Multi_Class_1_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_1_Pod_3_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_1_Pod_3_HWcoil_Air_Toutlet = Multi_Class_1_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_1_Pod_3_HWcoil_Air_Woutlet = Multi_Class_1_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut = Multi_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_1_Pod_3_HWcoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd* ((Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * Multi_Class_1_Pod_3_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Air_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Water_Tinlet Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_1_Pod_3_HWCoil_Coil_Eff * Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_1_Pod_3_HWCoil_Air_Tsp Multi_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_1_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_1_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_1_Pod_3_HWCoil_Asad * temp +Multi_Class_1_Pod_3_HWCoil_Bsad* ( Multi_Class_1_Pod_3_HWCoil_Water_Toutlet + Multi_Class_1_Pod_3_HWCoil_InletCoeff*Multi_Class_1_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_1_Pod_3_HWCoil_Water_Mdot < Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_1_Pod_3_HWCoil_Water_Toutlet = Multi_Class_1_Pod_3_HWCoil_Acd * Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_1_Pod_3_HWCoil_Bcd * (Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_1_Pod_3_HWCoil_Water_Tinlet - Multi_Class_1_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_1_Pod_3_HWCoil_UA/Multi_Class_1_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_1_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_1_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_1_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_1_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWcoil_Air_Tout          = Multi_Class_1_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWcoil_Air_Wout          = Multi_Class_1_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_1_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_1_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_1_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_1_Pod_3_HWcoil_Water_Tout        = Multi_Class_1_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_1_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_1_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_1_Pod_3_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_1_Pod_3_HWCoil_U = 500,  !- A7
    Set Multi_Class_1_Pod_3_HWCoil_A = 8,  !- A8
    Set Multi_Class_1_Pod_3_HWCoil_UA = Multi_Class_1_Pod_3_HWCoil_U*Multi_Class_1_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_1_Pod_3_HWCoil_UA + 6*Multi_Class_1_Pod_3_HWCoil_Air_rho*Multi_Class_1_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_1_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_1_Pod_3_HWCoil_Bsad =  ((Multi_Class_1_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_1_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_1_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_1_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_1_Pod_3_HWCoil_Bcd = ((Multi_Class_1_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_1_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_1_Pod_3_HWCoil_InletCoeff  = (6*Multi_Class_1_Pod_3_HWCoil_Air_cp/Multi_Class_1_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_3_CWCoil_Air_Mdot = 6*Multi_Class_2_Pod_3_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcMultiClass2Pod3,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_3_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_3_CWcoil_Air_Toutlet = Multi_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_3_CWcoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* ((Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * Multi_Class_2_Pod_3_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tinlet Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Multi_Class_2_Pod_3_CWcoil_Coil_Eff * Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Multi_Class_2_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Multi_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Multi_Class_2_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Multi_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Multi_Class_2_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Multi_Class_2_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Multi_Class_2_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Multi_Class_2_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Multi_Class_2_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Multi_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Multi_Class_2_Pod_3_CWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_CWCoil_Asad  * temp + Multi_Class_2_Pod_3_CWCoil_Bsad * ( Multi_Class_2_Pod_3_CWCoil_Water_Toutlet + Multi_Class_2_Pod_3_CWCoil_InletCoeff*Multi_Class_2_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Multi_Class_2_Pod_3_CWCoil_Water_Mdot < Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* (Multi_Class_2_Pod_3_CWCoil_Water_Mdot*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Multi_Class_2_Pod_3_CWCoil_Water_Toutlet = Multi_Class_2_Pod_3_CWCoil_Acd  * Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_CWCoil_Bcd* (Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_CWCoil_Water_Tinlet - Multi_Class_2_Pod_3_CWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_CWCoil_UA/Multi_Class_2_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Multi_Class_2_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Multi_Class_2_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_3_CWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWcoil_Air_Tout          = Multi_Class_2_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWcoil_Air_Wout          = Multi_Class_2_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_3_CWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_3_CWcoil_Water_Tout        = Multi_Class_2_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_3_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_3_CWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_3_CWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_3_CWCoil_UA = Multi_Class_2_Pod_3_CWCoil_U*Multi_Class_2_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_3_CWCoil_UA + 6*Multi_Class_2_Pod_3_CWCoil_Air_rho*Multi_Class_2_Pod_3_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_3_CWCoil_Bsad =  ((Multi_Class_2_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_3_CWCoil_Bcd = ((Multi_Class_2_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_3_CWCoil_InletCoeff  = (6*Multi_Class_2_Pod_3_CWCoil_Air_cp/Multi_Class_2_Pod_3_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HWCoil_ModelInput,  !- Name
    Set Multi_Class_2_Pod_3_HWCoil_Air_Mdot = 6*Multi_Class_2_Pod_3_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcMultiClass2Pod3,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Multi_Class_2_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Multi_Class_2_Pod_3_HWCoil_Air_Toutlet = Multi_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Multi_Class_2_Pod_3_HWCoil_Air_Woutlet = Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Multi_Class_2_Pod_3_HWCoil_Air_MdotOut = Multi_Class_2_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Multi_Class_2_Pod_3_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Multi_Class_2_Pod_3_HWcoil_Air_Toutlet = Multi_Class_2_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Multi_Class_2_Pod_3_HWcoil_Air_Woutlet = Multi_Class_2_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut = Multi_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Multi_Class_2_Pod_3_HWcoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd* ((Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * Multi_Class_2_Pod_3_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Air_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Water_Tinlet Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Multi_Class_2_Pod_3_HWCoil_Coil_Eff * Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Multi_Class_2_Pod_3_HWCoil_Air_Tsp Multi_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Multi_Class_2_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Multi_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Multi_Class_2_Pod_3_HWCoil_Air_Toutlet =  Multi_Class_2_Pod_3_HWCoil_Asad * temp +Multi_Class_2_Pod_3_HWCoil_Bsad* ( Multi_Class_2_Pod_3_HWCoil_Water_Toutlet + Multi_Class_2_Pod_3_HWCoil_InletCoeff*Multi_Class_2_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Multi_Class_2_Pod_3_HWCoil_Water_Mdot < Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Multi_Class_2_Pod_3_HWCoil_Water_Toutlet = Multi_Class_2_Pod_3_HWCoil_Acd * Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal + Multi_Class_2_Pod_3_HWCoil_Bcd * (Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max*(Multi_Class_2_Pod_3_HWCoil_Water_Tinlet - Multi_Class_2_Pod_3_HWCoil_Water_Tout_internal) + (Multi_Class_2_Pod_3_HWCoil_UA/Multi_Class_2_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Multi_Class_2_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Multi_Class_2_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Multi_Class_2_Pod_3_HWcoil_Water_MdotRequest = Multi_Class_2_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWcoil_Air_Tout          = Multi_Class_2_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWcoil_Air_Wout          = Multi_Class_2_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Power    = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy   = Multi_Class_2_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Multi_Class_2_Pod_3_HWcoil_Air_MdotOut       = Multi_Class_2_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Multi_Class_2_Pod_3_HWcoil_Water_Tout        = Multi_Class_2_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Multi_Class_2_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Multi_Class_2_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Multi_Class_2_Pod_3_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Multi_Class_2_Pod_3_HWCoil_U = 500,  !- A7
    Set Multi_Class_2_Pod_3_HWCoil_A = 8,  !- A8
    Set Multi_Class_2_Pod_3_HWCoil_UA = Multi_Class_2_Pod_3_HWCoil_U*Multi_Class_2_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Multi_Class_2_Pod_3_HWCoil_UA + 6*Multi_Class_2_Pod_3_HWCoil_Air_rho*Multi_Class_2_Pod_3_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Multi_Class_2_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Multi_Class_2_Pod_3_HWCoil_Bsad =  ((Multi_Class_2_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Multi_Class_2_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Multi_Class_2_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Multi_Class_2_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Multi_Class_2_Pod_3_HWCoil_Bcd = ((Multi_Class_2_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Multi_Class_2_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Multi_Class_2_Pod_3_HWCoil_InletCoeff  = (6*Multi_Class_2_Pod_3_HWCoil_Air_cp/Multi_Class_2_Pod_3_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_1_CWCoil_ModelInput,  !- Name
    Set Corridor_Pod_1_CWCoil_Air_Mdot = 0.75*Corridor_Pod_1_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corridor_Pod_1_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod1,  !- Program Line 2
    Set Corridor_Pod_1_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_1_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_1_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_1_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_1_CWcoil_Air_Toutlet = Corridor_Pod_1_CWCoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_1_CWcoil_Air_MdotOut = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_1_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_1_CWcoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* ((Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * Corridor_Pod_1_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tinlet Corridor_Pod_1_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corridor_Pod_1_CWcoil_Coil_Eff * Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_1_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corridor_Pod_1_CWcoil_Air_Tsp,  !- A23
    Set Corridor_Pod_1_CWcoil_Air_Woutlet = Corridor_Pod_1_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Corridor_Pod_1_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corridor_Pod_1_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_1_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corridor_Pod_1_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_1_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corridor_Pod_1_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corridor_Pod_1_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corridor_Pod_1_CWCoil_Air_Toutlet,  !- A45
    Set Corridor_Pod_1_CWCoil_Air_Toutlet =  Corridor_Pod_1_CWCoil_Asad  * temp + Corridor_Pod_1_CWCoil_Bsad * ( Corridor_Pod_1_CWCoil_Water_Toutlet + Corridor_Pod_1_CWCoil_InletCoeff*Corridor_Pod_1_CWCoil_Air_Tinlet),  !- A46
    IF  (Corridor_Pod_1_CWCoil_Water_Mdot < Corridor_Pod_1_CWCoil_Water_Mdot_Max),  !- A47
    Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* (Corridor_Pod_1_CWCoil_Water_Mdot*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corridor_Pod_1_CWCoil_Water_Toutlet = Corridor_Pod_1_CWCoil_Acd  * Corridor_Pod_1_CWCoil_Water_Tout_internal + Corridor_Pod_1_CWCoil_Bcd* (Corridor_Pod_1_CWCoil_Water_Mdot_Max*(Corridor_Pod_1_CWCoil_Water_Tinlet - Corridor_Pod_1_CWCoil_Water_Tout_internal) + (Corridor_Pod_1_CWCoil_UA/Corridor_Pod_1_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corridor_Pod_1_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corridor_Pod_1_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corridor_Pod_1_CWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_1_CWcoil_Water_MdotRequest = Corridor_Pod_1_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_1_CWcoil_Air_Tout          = Corridor_Pod_1_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_1_CWcoil_Air_Wout          = Corridor_Pod_1_CWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_1_CWcoil_tot_cool_Power    = Corridor_Pod_1_CWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_1_CWcoil_tot_cool_Energy   = Corridor_Pod_1_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_1_CWcoil_Air_MdotOut       = Corridor_Pod_1_CWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_1_CWcoil_Water_Tout        = Corridor_Pod_1_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_1_C_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_1_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_1_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_1_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_1_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corridor_Pod_1_CWCoil_U = 500,  !- A7
    Set Corridor_Pod_1_CWCoil_A = 5,  !- A8
    Set Corridor_Pod_1_CWCoil_UA = Corridor_Pod_1_CWCoil_U*Corridor_Pod_1_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corridor_Pod_1_CWCoil_UA + 0.75*Corridor_Pod_1_CWCoil_Air_rho*Corridor_Pod_1_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_1_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_1_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_1_CWCoil_Bsad =  ((Corridor_Pod_1_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_1_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_1_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_1_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_1_CWCoil_Bcd = ((Corridor_Pod_1_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_1_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_1_CWCoil_InletCoeff  = (0.75*Corridor_Pod_1_CWCoil_Air_rho*Corridor_Pod_1_CWCoil_Air_cp/Corridor_Pod_1_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_1_HWCoil_ModelInput,  !- Name
    Set Corridor_Pod_1_HWCoil_Air_Mdot =0.75*Corridor_Pod_1_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corridor_Pod_1_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod1,  !- Program Line 2
    Set Corridor_Pod_1_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_1_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_1_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_1_HWCoil_Air_Toutlet = Corridor_Pod_1_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_1_HWCoil_Air_Woutlet = Corridor_Pod_1_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_1_HWCoil_Air_MdotOut = Corridor_Pod_1_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_1_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_1_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_1_HWcoil_Air_Toutlet = Corridor_Pod_1_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_1_HWcoil_Air_Woutlet = Corridor_Pod_1_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_1_HWcoil_Air_MdotOut = Corridor_Pod_1_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_1_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_1_HWcoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd* ((Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * Corridor_Pod_1_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_1_HWCoil_Air_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_1_HWCoil_Water_Tinlet Corridor_Pod_1_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_1_HWCoil_Coil_Eff * Corridor_Pod_1_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_1_HWCoil_Air_Tsp Corridor_Pod_1_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_1_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_1_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_1_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_1_HWCoil_Air_Toutlet =  Corridor_Pod_1_HWCoil_Asad * temp +Corridor_Pod_1_HWCoil_Bsad* ( Corridor_Pod_1_HWCoil_Water_Toutlet + Corridor_Pod_1_HWCoil_InletCoeff*Corridor_Pod_1_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_1_HWCoil_Water_Mdot < Corridor_Pod_1_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Tout_internal) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_1_HWCoil_Water_Toutlet = Corridor_Pod_1_HWCoil_Acd * Corridor_Pod_1_HWCoil_Water_Tout_internal + Corridor_Pod_1_HWCoil_Bcd * (Corridor_Pod_1_HWCoil_Water_Mdot_Max*(Corridor_Pod_1_HWCoil_Water_Tinlet - Corridor_Pod_1_HWCoil_Water_Tout_internal) + (Corridor_Pod_1_HWCoil_UA/Corridor_Pod_1_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_1_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_1_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_1_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_1_HWcoil_Water_MdotRequest = Corridor_Pod_1_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_1_HWcoil_Air_Tout          = Corridor_Pod_1_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_1_HWcoil_Air_Wout          = Corridor_Pod_1_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_1_HWcoil_tot_cool_Power    = Corridor_Pod_1_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_1_HWcoil_tot_cool_Energy   = Corridor_Pod_1_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_1_HWcoil_Air_MdotOut       = Corridor_Pod_1_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_1_HWcoil_Water_Tout        = Corridor_Pod_1_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_1_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_1_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_1_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_1_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_1_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corridor_Pod_1_HWCoil_U = 500,  !- A7
    Set Corridor_Pod_1_HWCoil_A = 5,  !- A8
    Set Corridor_Pod_1_HWCoil_UA = Corridor_Pod_1_HWCoil_U*Corridor_Pod_1_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Corridor_Pod_1_HWCoil_UA + 0.75*Corridor_Pod_1_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Corridor_Pod_1_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_1_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_1_HWCoil_Bsad =  ((Corridor_Pod_1_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_1_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_1_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_1_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_1_HWCoil_Bcd = ((Corridor_Pod_1_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_1_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Corridor_Pod_1_HWCoil_InletCoeff  = (0.75*Corridor_Pod_1_HWCoil_Air_cp/Corridor_Pod_1_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Corridor_Pod_2_CWCoil_ModelInput,  !- Name
    Set Corridor_Pod_2_CWCoil_Air_Mdot = 0.75*Corridor_Pod_2_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Corridor_Pod_2_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod2,  !- Program Line 2
    Set Corridor_Pod_2_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_2_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_2_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_2_CWcoil_Air_Woutlet = Corridor_Pod_2_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_2_CWcoil_Air_MdotOut = Corridor_Pod_2_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_2_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_2_CWcoil_Water_Toutlet = Corridor_Pod_2_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_2_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_2_CWcoil_Air_Toutlet = Corridor_Pod_2_CWCoil_Air_Tinlet,  !- A11
